此收据不作为经营性业务收支结算凭证用

![](images/7f5d703ef6e00fb7567423491d0b960fca7a5eac023bb61309c537908807e562.jpg)

<details>
<summary>text_image</summary>

長虹
</details>

交客户

2015年10月23日字N0241729

今收到电子天平：1台X402410

交来

人民币（大写）

![](images/f0b3e62701a9a233aa5de3bcc8b8cb26cba05f7817d978dd6c122e65e59c6ad8.jpg)

<details>
<summary>text_image</summary>

币（大写）
五金上
跟
专用章
位
章
</details>

￥410

<table><tr><td>收款人</td><td></td></tr></table>

<table><tr><td>交款人</td><td></td></tr></table>

![](images/76c8612ad21bdd4d9eb86d203419a503f147d2e7d7a835424ff8fa7ed9acb7d6.jpg)

<details>
<summary>text_image</summary>

HENG JI 南星
TARE-ZERO
输出
PAT
1.0-200
允许*保留
允许*保留
备用
CAL
</details>

上海衡际科学仪器有限公司C00042

FA1004电子天平准确度等级：

MAX:100g e=10d d=0.1mg

工作电压：220V50Hz编号：431270

执行标准：GB/T26497-2011出厂日期：2017年01月

# 校准证书

![](images/9ece0d34c4121b9181fe8fca22a6d6bdbe5fe15607db7a52448ecaf5c110149f.jpg)

![](images/df04bc6fac9dcff86a0c6d1cbc82df38ff39c3e7b663fff35c30b8a446f29205.jpg)

中国认可国际互认校准CALIBRATIONCNAS L14602

## Calibration Certificate

证书编号： GL2605LX02283

Certificate No.

第1页，共3页

Page 1of3 Pages

客户名称：河北泰昌电力器材科技有限公司

Customer

客户地址： 保定市满城区陉阳驿村

Address

器具名称：电子天平

Description

型号/规格：FA1004

Model

出厂编号： 431270

Serial No.

管理编号 TC-10

Equipment No.

制造单位：上海衡际科学仪器有限公司

Manufacturer

![](images/0d2e3a45699201abb242cf4696bfcfeb96de3737a5179857023920d3f618a3e9.jpg)

<details>
<summary>text_image</summary>

证书专用章
Issued by(Stamp)
证书专用章
</details>

批准人： 张绍安 Approved by

核验员： 赵华聪 Checked by

校准员： 刘浩 Calibrated by

接收日期： 2026年05月25日

Receipt date:

校准日期：

Calibration date:

签发日期：

Date of issue:

2026年05月26日

![](images/65fe6f5405f73a38e449deaf1f80325b449d4d0abebba5e1334069b9e24f1f59.jpg)

电话(Te1):0755-27407284

邮箱(Mail) :szgljl@126.com

地址：深圳市光明区公明街道兴发路170号华澳时光全球美酒星链云仓产

邮政编码(Post No.）:518107

业园B栋C302

Address: No.170 Xingfa Road, Gongming Sub-district， Guangming District， Shenzhen City， China, Building B,

C02, Huao Time Global Fine Wine Starlink Cloud Warehouse Industrial Park

## 证书说明

## Certificate Statement

证书编号： GL2605LX02283

Certificate No.

第2页，共3页

Page 2 of 3 Pages

一、“#”项目为实验室具备能力，非CNAS认可能力。

"#"represents the capacity of the laboratory,which is beyond the scope of accreditation of CNAS.

二、此证书无本公司盖章无效。未经本公司书面批准，不得部分复制校准证书.

The certificate shall not be valid without stamp of DN. This certificate shall not be copied partly without the written

三、本证书校准结果只与受校准仪器有关.

The results relate only to the items calibrated.

四、我司对本证书的内容拥有最终解释权。

This certificate of content with our final interpretation.

五、我司出具的数据均可溯源到国际单位制（SI）.

All data issued by the laboratory are traceable to International System of Units(SI).

六、本次校准的技术依据：

Reference Documents for the Verification :

JJF 1847-2020《电子天平校准规范》

七、本次校准使用主要计量标准器具

Main Standards of Measurement Used

设备名称/技术指标

Equipment Name/Characteristics

砝码/E2

设备编号

Equipment No.

248142572

证书编号/潮源单位

Certificate No/Traceability to

JL2481425728/深圳计量院

有效日期

Validity date

2026-10-24

附加说明

Appended Directions

复校日期： 2027年05月25日

Application date

校准地点： 委托方现场

Operation Location

环境条件： 温度：23.1℃ 相对湿度：52%

Operation Environment

相关使用说明： 参见结果使用

Statement of Compliance Limitation

# 校准结果

## Result of Calibration

证书编号：GL2605LX02283

Certificate No.

第3页共3页

Page З of 3 Pages

## 一、外观及工作正常性检查：正常

Appearance and Performance checked:

## 二、最大称量(Max): 100g

## 三、实际分度值(d)： 0.0001g

## 四、称量测试：

Weighting test:

<table><tr><td>试验载荷(g)</td><td>实测误差(g)</td><td>允许误差(g)</td></tr><tr><td>Test Load</td><td>Error</td><td>MPE</td></tr><tr><td>0</td><td>0.0000</td><td>±0.0005</td></tr><tr><td>2</td><td>0.0002</td><td>±0.0005</td></tr><tr><td>5</td><td>0.0001</td><td>±0.0005</td></tr><tr><td>20</td><td>0.0002</td><td>±0.0010</td></tr><tr><td>50</td><td>0.0001</td><td>±0.0010</td></tr><tr><td>100</td><td>0.0001</td><td>±0.0015</td></tr></table>

## 五、偏载测试：

Corner load test:

<table><tr><td>序号: No.</td><td>偏载位置图 Position</td><td>试验载荷(g) Test Load</td><td>示值(g) Indication Value</td><td>实测误差(g) Error</td><td>允许误差(g) MPE</td></tr><tr><td>1</td><td></td><td>50</td><td>50.0000</td><td>0.0000</td><td>±0.0010</td></tr><tr><td>2</td><td></td><td>50</td><td>50.0001</td><td>0.0001</td><td>±0.0010</td></tr><tr><td>3</td><td><img src="images/8ac050ccac37a16ee1ff77b38cfaf33106bce6629c3f2b535db5d8ec8bf0d1ec.jpg"/></td><td>50</td><td>50.0002</td><td>0.0002</td><td>±0.0010</td></tr><tr><td>4</td><td></td><td>50</td><td>50.0001</td><td>0.0001</td><td>±0.0010</td></tr><tr><td>5</td><td></td><td>50</td><td>50.0002</td><td>0.0002</td><td>±0.0010</td></tr></table>

## 六、重复性测试：

Repeatability test:

<table><tr><td rowspan="2">试验载荷(g)</td><td colspan="6">示值 (g)</td><td rowspan="2">实测误差(g)</td><td rowspan="2">允许误差(g)</td></tr><tr><td colspan="6">Indication Value</td></tr><tr><td>Test Load</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>Error</td><td>MPE</td></tr><tr><td>100</td><td>100.0000</td><td>100.0000</td><td>100.0002</td><td>100.0002</td><td>100.0001</td><td>100.0001</td><td>0.0002</td><td>≤0.0015</td></tr></table>

注(Notes):  
1、依据JJF1059.1-2012测量不确定度评定与表示，本次校准结果的扩展不确定度为：U=0.0003g,k=2  
According to JJF1059.1-2012 Evaluation and Expression of Uncertainty in Measurement， Expanded uncertainty of measurement:  
2、所校准项目符合I级技术要求  
Passed at calibrated item