# 2026-06-26 国网 2026 西北/西藏招标文件包审阅记录

## 资料位置

- 根目录：`assets/template_words/国家电网有限公司2026年西北、西藏区域第一次联合采购10kV电力电缆、架空绝缘导线协议库存公开招标采购_招标文件包`
- 外层包数：12 个，覆盖 `10kV架空绝缘导线` 与 `1kV架空绝缘导线`，地区为宁夏、新疆、甘肃、西藏、陕西、青海。
- 解压状态：外层 ZIP 与嵌套 ZIP 均已解压到各包 `_extracted` / `_unzipped` 目录；未发现未展开的嵌套 ZIP。

## 文件盘点

- 解压后文件数：190。
- 类型分布：`.docx` 68、`.doc` 54、`.xlsx` 12、`.zip` 44、`.sign` 12。
- DOC/DOCX/XLSX 去重后约 25 类有效内容；公共章节、合同文件、投标邀请书在 12 个包中重复度很高。
- 主要文档类型：
  - `第一章 投标邀请书-SL265A.docx`
  - `招标文件其他章节-SL265A.docx`
  - `合同文件/5.120 10kV及以下协议库存货物采购合同*.docx`
  - `包*_技术规范书_*` 下的固化 ID 技术规范专用部分、技术规范附件。
  - `货物清单_SL265A_*.xlsx`

## 样式与结构观察

- 这些文件是招标文件包，不是投标人已编制完成的技术标/商务标成稿。
- `第一章 投标邀请书-SL265A.docx`：
  - 含封面、目录、第一章投标邀请书。
  - A4，页边距约上/下 2.0cm、左/右 3.18cm。
  - 默认中文字体为宋体，正文常见 10pt/10.5pt/11pt，存在固定 20pt 或 22pt 行距。
- `招标文件其他章节-SL265A.docx`：
  - 含第二章投标人须知、第三章评标办法、第四章合同条款及格式、第五章供货要求、第六章投标文件格式。
  - 第六章明确价格文件、商务文件、技术文件的组成和上传端口。
  - 提供商务偏差表、技术偏差表、投标人基本情况表、投标函、货物清单单价分析表、技术特性参数表、组件材料配置表等格式。
- 技术规范专用部分：
  - 包含技术参数特性表，字段包括 `名称`、`项目需求值或表述`、`投标人保证值`、`备注`。
  - 对生成技术标中的技术响应表、技术偏差表、投标人保证值填充有直接参考意义。

## 货物清单观察

- 12 份 XLSX 的 `dimension` 均可能写成 `A1`，普通 `openpyxl` 元数据读取会误判为 1 行 1 列。
- 底层 `xl/worksheets/sheet1.xml` 实际包含完整行数据，后续解析应流式读取 sheet XML，不能只依赖 workbook dimension。
- 货物清单字段包括：
  - 分标编号、包名称、分包编号、项目单位、需求单位、项目名称、工程电压等级；
  - 物资名称、物资描述、单位、数量；
  - 首批交货日期、最后一批交货日期、交货地点、交货方式；
  - 技术规范编码、网省采购申请号、总部采购申请号、物料编码、扩展编码、是否安装实物 ID。
- 抽样行数：
  - 10kV 青海 267 行，10kV 甘肃 67 行，10kV 陕西 61 行，10kV 新疆 40 行。
  - 1kV 青海 137 行，1kV 陕西 117 行，其余地区为 7-17 行不等。

## 对当前项目的参考意义

结论：有参考意义，但定位不同于前一批兄弟公司中标技术标/商务标。

- 不建议作为当前 DOCX 视觉样式主模板：这些文件是招标人发布的招标文件，口径为“招标文件”，不是投标人提交的“技术投标文件/商务投标文件”。
- 建议作为招标要求来源接入：可作为 `source_domain=tender_requirement` 的招标要求样本，服务于章节要求、资格要求、否决项、投标文件组成、上传端口说明和合同条款抽取。
- 建议用于技术参数结构化：技术规范专用部分和货物清单可进入技术参数表/货物需求表抽取流程，为技术特性参数表、投标人保证值、技术偏差表生成提供依据。
- 建议用于当前导出模板的规则增强：第六章可补强技术标/商务标的章节清单和表单约束，但不能直接覆盖已落地的 `technical_bid_standard` / `business_bid_standard` 样式。

## 边界要求

- 这批资料属于国网招标资料，不是泰昌企业事实。
- 推荐 metadata：
  - `source_domain=tender_requirement`
  - `doc_owner=国家电网有限公司/对应省公司`
  - `fact_source_allowed_for_enterprise=false`
  - `reference_only=false`
- 不得把其中的企业、图片、业绩、合同主体等内容作为泰昌事实写入正式投标文件。
- 可将字段要求和格式要求用于“招标文件明确要求优先”的导出规则校验。

## 后续建议

1. 若要接入 RAG，按电网招标文件包做 inventory、解析、分块、metadata 入库，并跑增量召回回归。
2. 若要增强 DOCX 导出，优先抽取第六章的投标文件组成表、商务/技术偏差表、技术特性参数表和组件材料配置表，作为生成结构约束。
3. 若要处理货物清单，新增专门 XLSX 解析逻辑，按 sheet XML 行读取，避免 `dimension=A1` 导致漏读。
4. 本轮未改业务代码，未执行正式导出回归；如后续把这些规则接入导出链路，必须重新执行真实分册导出和字段刷新回归。
