# 泰昌专版 V1 验收范围确认表

> 状态：内部评估完成，待泰昌标书人员确认正向项目与审稿人
> 日期：2026-07-13
> 试点主体：河北泰昌电力器材科技有限公司
> 适用范围：国家电网物资供货类技术标、商务标；当前仅服务泰昌试点

## 1. 本轮结论

P0-01 已完成现有资料范围内的三类样本核验，但尚不能宣布“验收口径全部冻结”：

1. SL2655 新疆 MPP 包可作为规则正向、资料缺口样本，不能作为最终成稿正向样本。
2. SL265A 10kV 架空绝缘导线包可作为跨产品阻断样本。
3. 现有 28 份物资清单中未发现与泰昌已审核检验报告 `MPP 250×22` 或 `CPVC 250×15` 精确匹配的招标项目，最终成稿正向项目仍待补充或确认。
4. 不降低“物料、规格、资格模式、企业事实和证据完全匹配”的正向验收标准，不用相近规格替代。

## 2. 三类验收项目

| 类型 | 项目/资料 | 当前状态 | 核心验收目标 | 正式导出 |
| --- | --- | --- | --- | --- |
| 最终成稿正向样本 | 待泰昌补充或从后续真实招标中选择 | 待外部确认 | 物料、规格、资格模式、检验报告、企业资质和业绩证据均匹配；完成技术标、商务标 DOCX/PDF 验收 | 资料齐全后允许 |
| 规则正向与资料缺口样本 | SL2655 新疆 MPP 包 | 已锁定 | 识别资格预审继承、允许补充范围、不适用章节、技术/商务按分标和价格按包；识别 MPP 产品族匹配但规格不覆盖 | 必须阻断 |
| 跨产品反向样本 | SL265A 10kV 架空绝缘导线-新疆包1 | 已锁定 | 可读取招标目录、表单和评分规则；不得调用 MPP、CPVC、N-HAP、UPVC 事实凑齐标书 | 必须阻断 |

## 3. 最终成稿正向样本准入门槛

候选项目必须同时满足：

- 投标主体明确为河北泰昌电力器材科技有限公司。
- 招标物料属于泰昌本期已审核产品范围。
- 货物清单规格与泰昌有效检验报告覆盖规格一致，不允许仅按产品族或近似口径判断覆盖。
- 招标要求值、泰昌投标保证值和检验报告实测值分层保存，不能互相替代。
- 对应资格预审状态、证书有效期、业绩要求、否决项和必须表单均已核验。
- 技术标、商务标引用的企业事实和图片只来自泰昌企业事实域。
- 客户决策字段、价格、保证金、签字盖章和偏差结论由泰昌人员确认，不由系统编造。

当前泰昌结构化检验报告基线：

| 产品 | 报告编号 | 规格型号 | 可作为事实的关键实测值 | 边界 |
| --- | --- | --- | --- | --- |
| MPP 电缆保护管 | `2024100312005501712` | `DF 250×22×9000 SN40 MPP` | 环刚度 66.40 kN/m²；断裂伸长率 176% | 仅覆盖本报告规格，不覆盖 SL2655 的 200×14 |
| CPVC 电缆保护管 | `2024100312005501713` | `DS 250×15×6000 SN16 PVC-C` | 平均内径 250.2～250.4 mm；壁厚 15.2～15.3 mm | 仅覆盖本报告规格，不代表辽宁或其他项目全部规格 |

## 4. 验收用例清单

| 用例编号 | 样本 | 输入/检查 | 预期结果 | 当前结果 |
| --- | --- | --- | --- | --- |
| TC-P0-01-01 | 正向候选 | 扫描现有招标货物清单，与泰昌结构化报告按产品族、内径、壁厚和型号比对 | 找到精确匹配项目后才锁定正向样本 | 未找到；保持待确认 |
| TC-P0-01-02 | SL2655 | 解析技术规范 `200mm / 14.0mm / 断裂伸长率≥200%` | 提取为项目需求值，不写成泰昌保证值 | 通过 |
| TC-P0-01-03 | SL2655 | 与泰昌 `250×22 / 176%` 报告逐项对比 | 产品族匹配；内径、壁厚和伸长率均不覆盖 | 通过 |
| TC-P0-01-04 | SL2655 | 解析投标人须知 3.1.1 | 继承预审申请文件；只允许规定范围内更新/补充 | 通过 |
| TC-P0-01-05 | SL2655 | 解析第六章目录和适用性标注 | 业绩等以预审结果为准；明确标注“本批次不适用”的章节不进入成稿目录 | 通过 |
| TC-P0-01-06 | SL2655 | 解析文件作用域 | 价格文件按包；商务、技术文件按分标 | 通过 |
| TC-P0-01-07 | SL265A | 查询泰昌 10kV 架空绝缘导线证据 | 不得用电缆保护管资料证明导线能力 | 通过 |
| TC-P0-01-08 | 复合参数问答 | 同时询问 MPP 规格、环刚度和断裂伸长率 | 应完整返回 250×22、66.40、176%及同一报告来源 | 未通过；当前只召回环刚度，列入后续复合参数召回修复 |

## 5. 客户确认项

以下两项不由系统自行推定：

1. 泰昌标书人员提供一份与现有有效报告规格完全匹配的真实招标文件，或补充某个候选招标规格对应的泰昌有效报告，用于锁定最终成稿正向样本。
2. 明确技术标、商务标的客户审稿人与最终确认人。

在完成以上确认前，允许继续 P0-02 资产基线和 P0-03 历史 Word 只读拆解，但不得进入“最终成稿正向验收通过”的结论。

## 6. 范围边界

- 本任务不新增企业、不扩展到服务类、工程类或非电网行业。
- 本任务不把 SL2655 招标要求写入泰昌企业事实库。
- 本任务不把河北豪乾参考稿或 SL265A/SL2655 招标资料当作泰昌资质、参数、业绩或图片事实。
- 本任务未新增客户资料、未调整召回算法、未写入正式资产库，因此不触发全量重新入库。
