# MPP生产工艺

### MPP生产工艺资料与检验事实

现有可核验事实来自泰昌 MPP 电缆保护管检验报告，报告编号为 2024100312005501712，规格型号为 DF 250×22×9000 SN40 MPP。报告中的结构化检验结果如下：

| 检验项目 | 标准要求 | 检验结果 | 单位 | 单项结论 | 来源页 |
| --- | --- | --- | --- | --- | ---: |
| 颜色和外观 | 导管颜色应均匀一致;导管内外壁不应有气泡、裂口和明显的痕纹、凹陷、杂质、分解变色线及色泽不均等缺陷;导管内壁应光滑、平整;导管端面应切割平整并与轴线垂直。 | 符合要求 | — | 合格 | 3 |
| 尺寸-长度 | ≥ 9000 | 9002 | mm | 合格 | 3 |
| 尺寸-平均内径 | 250.0~251.5 | 250.0~250.2 | mm | 合格 | 3 |
| 尺寸-壁厚 | 22_0^+2.0 | 22.0~22.1 | mm | 合格 | 3 |
| 尺寸-不圆度 | ≤ 4.2 | 0.2~0.4 | mm | 合格 | 3 |
| 尺寸-弯曲度 | ≤ 0.5 | 0.2 | % | 合格 | 3 |
| 密度 | 0.89~0.93 | 0.903 | g/cm3 | 合格 | 3 |
| 环刚度 | ≥ 40 | 66.40 | kN/m2 | 合格 | 3 |
| 压扁试验 | 加载负荷至试样两内壁相碰,试样不应出现破裂。 | 符合要求 | — | 合格 | 3 |
| 拉伸强度 | ≥ 25 | 25.4 | MPa | 合格 | 3 |
| 焊接强度 | ≥ 22.5 | 22.9 | MPa | 合格 | 4 |
| 断裂伸长率 | ≥ 150 | 176 | % | 合格 | 4 |
| 落锤冲击 | 落锤质量15.0kg,冲击高度1200mm,取10个试样,每个试样冲击一次,冲击后10个试样中至少有9个不破裂。 | 10个试样均未破裂 | — | 合格 | 4 |
| 静摩擦系数 | ≤ 0.35 | 0.30 | — | 合格 | 4 |
| 维卡软化温度 | ≥ 150 | 152 | °C | 合格 | 4 |
| 纵向回缩率 | ≤ 3 | 1.4 | % | 合格 | 4 |
| 散热性能 | 常温下放置规定的时间,导管内、外壁温度均 ≤ 30^°C 。 | 内壁:26.2;26.2;25.9内壁平均:26.1外壁:25.3;25.5;25.3外壁平均:25.4 | °C | 合格 | 4 |

上述检验结果只证明该报告对应规格送检样品的产品检验事实，不能替代 MPP 专属生产工艺文件，也不能推导其他规格或本项目需求规格已经覆盖。现有工序控制类历史资料仍为知识线索，正式成稿如需描述生产步骤、过程参数或质量控制点，必须取得并核验相应原始工艺文件。
