# 国网辽宁电力2025年第三次物资协议库存招标采购招标文件

招标编号：2225AC







国网辽宁电力2025年第三次物资协议库存招标采购

招标文件



	















国网辽宁省电力有限公司

二〇二五年

目  录



第二章  投标人须知

第三章  评标办法（综合评估法）

第四章  合同条款及格式

第五章  供货要求

第六章  投标文件格式



第二章  投标人须知

投标人须知前附表

条款号

条款名称

编列内容

1.1.1

-

根据《中华人民共和国招标投标法》、《中华人民共和国招标投标法实施条例》和《电子招标投标办法》等有关法律、法规和规章的规定，本招标项目已具备招标条件，现进行招标。

招标文件中所指“本招标项目”，均指其对应的“包”或“标段”。

1.1.2

招标人

名称：见投标邀请书

地址：见投标邀请书

1.1.3

招标代理机构

名称：见投标邀请书

地址：见投标邀请书

联系人：见投标邀请书

电话：见投标邀请书

1.1.4

招标项目名称

见投标邀请书第2条，项目概况与招标范围。

1.1.5

工程项目名称

见投标邀请书第2条，项目概况与招标范围。

1.2.1

资金来源及比例

见投标邀请书。

1.2.2

资金落实情况

已落实。

1.3.1

招标范围

见投标邀请书。

1.3.2

交货期

见投标邀请书。

1.3.3

交货地点

见投标邀请书。

1.3.4

技术性能指标

见第五章供货要求和第四章合同条款及格式。

已正式出版发行的最新的国家电网有限公司技术要求文件将作为招标文件的补充部分，招标文件技术规范有明确规定的，以技术规范为准，技术规范没有明确规定的，评标委员会将参考技术要求文件评审，投标文件不符合国家电网有限公司技术要求文件规定的主要技术要求的，将被视为实质性不响应招标文件。

1.4.1

投标人资质条件、能力、信誉

见投标邀请书第3条，投标人资格要求。

1.4.2

是否接受联合体投标

●不接受。

1.4.3

投标人不得存在的其他情形

修改：

（17）本次投标截止日前三年内投标人或其法定代表人（单位负责人）有行贿犯罪记录的。

1.9.1

投标预备会

不召开

1.9.2

投标人在投标预备会前提出问题

不适用。

1.9.3

投标预备会后招标人发出澄清

不适用。

1.10.1

分包

不允许（投标邀请书、招标公告中规定的允许外购外协的除外）。

1.11.1

实质性要求和条件

见招标文件。

1.11.2

技术规范响应

投标人需对招标文件技术规范中列明的技术参数进行逐项响应，应填写技术参数的具体数值等实质性内容，未响应或响应不满足要求或以“响应”、“完全响应”、“满足技术规范要求”和“按招标文件执行”等描述代替具体应答的，将视为不符合招标文件实质性要求。

1.11.3

其他可以被接受的技术支持资料

不适用。

1.11.4

偏差

投标的技术参数允许优于招标文件的规定：投标人针对招标文件提出的偏离应填写在“投标文件格式”规定的偏差表中，若未在偏差表中列明的偏离部分，则视为投标人未对招标文件提出偏离。

投标人响应低于招标文件技术规范列明的需由投标人逐项响应的技术参数要求的，将视为不符合招标文件实质性要求。

2.1

构成招标文件的其他资料

本招标活动期间招标人及招标代理机构依法发出的澄清修改等函件。

投标人应详细阅读招标文件，并按招标文件要求提交全部投标文件。如投标人无特殊声明，则视为投标人已全部理解并接受招标文件规定的条款。

如招标文件中商务部分与技术部分中的内容有差异，技术参数以技术部分为准，交货期、投标人资格、业绩要求、质保期以商务部分为准。

补充：如技术规范书中的招标货物数量及主要技术参数与货物清单有差异，以货物清单为准，其中货物清单“扩展描述”为主要技术参数的一部分。

如招标文件中有设备或组件材料指定专利、商标、品牌、原产地或供应商的，均属于无效指定，以相应设备或组件材料的技术要求为准。

2.2.1

投标人要求澄清招标文件

时间：投标截止时间15日前。

形式：上传至电子商务平台。招标人仅接受投标人上传至电子商务平台相应位置的澄清函。

具体操作方式：登陆电子商务平台→“采购项目管理”→“招标项目”→“投标阶段”→“招标文件澄清与修改”，找到相应招标项目，发布澄清。

2.2.2

招标文件澄清发出的形式与时间

形式：通过电子商务平台。

时间：澄清或者修改的内容可能影响投标文件编制的，投标截止时间至少15日前。

2.2.3

投标人确认收到招标文件澄清

时间：收到澄清后24小时内,逾期未在规定时间内确认的，招标人一律视为已收到。

形式：通过电子商务平台。

2.3.1

招标文件修改发出的形式

通过电子商务平台。

2.3.2

投标人确认收到招标文件修改

时间：收到修改后24小时内, 逾期未在规定时间内确认的，招标人一律视为已收到。

形式：通过电子商务平台。

2.4

招标文件的异议

补充：

1.异议的提出应按附表格式填写《招标文件异议单》，盖章扫描件发送至指定电子邮箱，电子邮箱见投标邀请书。

2.其他利害关系人提出异议的，应提供关于利害关系的支撑材料。

3.不受理匿名或其他形式的异议。

4.潜在投标人应详细阅读招标文件，并按招标文件要求提交全部资料。如潜在投标人无特殊声明，则视为投标人已全部理解并接受招标文件规定的条款。

3.1.1

构成投标文件的其他资料

投标文件所包含的内容及具体编制条目详见招标文件第六章_投标文件格式。

其他要求：

1.投标人在相应资格预审项目对应预审标段中提交的资格预审申请文件，将作为投标文件的一部分，在本次招标中进行评审，投标人无需在投标文件中提交“资质业绩凭证单”，提交的也不做评审。

2投标人参与资格预审时提供的资质证书、试验报告等在投标截止时间前到期的，应提供新的有效的支持证明材料，制作于相应的投标文件中。

3.投标人涉及更名的，应同时在技术支持文件、商务支持文件中提供变更前后的营业执照、组织机构代码证以及工商局出具的名称变更证明电子扫描件（该支持证明材料应是在工商系统查询后导出的材料并加盖工商局企业档案查询章）。

3.2.1

增值税税金的计算方法

投标人应按照国家规定税率填报增值税税率或征收率。

3.2.4

最高限价

详见投标人须知前附表之附表一

3.2.5

（1）

投标报价的其他要求

1.投标人应按第五章“货物清单行报价暨投标报价汇总表”的要求填写相应表格。招标文件“货物清单行报价暨投标报价汇总表”中载明的产品描述及其单位、数量是唯一的、是投标报价的主要内涵和全部外延范围，投标报价以该“清单”为准，凡是该“清单”已经规定的信息、数据，而招标文件中其他表述与之有冲突的，一律以该“清单”规定的信息、数据为准，请逐行填写“未含税单价”和“增值税税率”两个数据，“未含税单价”不得填写“零”（不接受赠予），不接受不按国家法律法规规定填报增值税税率或征收率的投标文件（小规模纳税人可依法填报征收率）。

投标人须在电子商务平台上上传货物清单行报价暨投标报价汇总表。招标人不接受货物清单行报价暨投标报价汇总表纸质文件。

招标人不接受投标人任何形式的价格调整声明，在投标截止时间前，如投标价格有变动，投标人应通过电子商务平台将原有价格删除，重新填报新的价格。

投标人在投标截止时间前修改投标函中的投标总报价，应同时修改第五章“货物清单单价分析表（如有）”中的相应报价。此修改须符合本章第4.3款的有关规定。

2.合同供货期限内，除对合同文件中约定的部分材料类物资实行价格联动外，对“钢管杆（桩）”分标同样实行价格联动，计算公式：

P＝P0+K*（B-A）

其中：A为投标截止日“我的钢铁网www.mysteel.com”公布的50*5角钢价格（全国平均价，按照元/吨计算，保留两位小数）；B为匹配日前一周（以发布价格数据的天数计算）“我的钢铁网www.mysteel.com”公布的50*5角钢日均价均值（全国平均价，按照元/吨计算，保留两位小数）；P0为招标时的钢管杆（桩）的中标单价（不含税，按照元/吨计算)；K=1；

若B=A时，执行中标单价；

若B≠A时，不含税单价按公式计算并联动。

●合同供货期限内，除对合同文件中约定的部分材料类物资实行价格联动外，对“铁附件”、“钢绞线”分标同样实行价格联动，联动价格的计算公式：

P＝P0×[0.23+0.65×A1/A0+0.12×B1/B0]

其中:P0为招标时的中标单价,即基准单价(不含税，按照元/计量单位计算)；P为合同执行不含税单价（元/计量单位）；A0为投标截止日50*5角钢价格（全国平均价，按照元/吨计算，保留两位小数）,A1为匹配日前一周（以发布价格数据的天数计算）50*5角钢日均价（全国平均价，按照元/吨计算，保留两位小数）；B0为投标截止日“SMM 0#锌锭Zn99.99/国产”价格（全国平均价，按照元/吨计算，保留两位小数）,B1为匹配日前一周（以发布价格数据的天数计算）“SMM 0#锌锭Zn99.99/国产”日均价（全国平均价，按照元/吨计算，保留两位小数）

说明：

（1）原材料价格未发生波动的不联动。如：A1较A0有价格波动，B1较B0未价格波动，则A联动,B不联动，计算公式为：

P＝P0×[0.23+0.65×A1/A0+0.12]以此类推。

（2）钢铁和锌的价格以如下公共价格信息平台发布的价格数据信息为准。角钢价格见我的钢铁网发布的价格（www.mysteel.com）,锌锭价格见上海有色金属网（www.smm.cn）发布的价格。

（3）公式中“A1/A0”、“B1/B0”计算结果保留两位小数。

3.2.5（2）

报价方式

详见投标人须知前附表之附表一。

3.3.1

投标有效期

自投标截止日起 90 日。

3.4.1

投标保证金

□本项目免收投标保证金，招标文件中保证金的相关要求均不适用

☑本次招标要求投标人递交投标保证金，投标保证金金额详见投标人须知前附表之附表一。

按以下方式递交投标保证金，具体要求如下：

1.投标保证金的形式：

不限制投标保证金开具形式，可以银行汇款、银行保函（抬头：国网辽宁招标有限公司）、投标保证保险（被保险人：国网辽宁招标有限公司）、或现金等方式开具。

2.以银行汇款形式提交的投标保证金，应从投标人基本账户转出。投标文件中应提交企业基本账户开户许可证扫描件或由投标人基本账户开户银行通过账户管理系统打印的《基本存款账户信息》扫描件。银行回单电子版扫描件、保证金明细表按照第六章投标文件格式要求上传至招标人招投标交易平台信息系统。

3.以银行保函形式提交的投标保证金，应由信誉良好的具备开具保函资格的银行开出。银行保函的有效期应与投标有效期一致。投标文件中应提交银行保函原件的电子版扫描件、保证金明细表。以上内容按照第六章投标文件格式上传至招标人招投标交易平台信息系统。

4.根据《国务院关于印发扎实稳住经济一揽子政策措施的通知》（国发[2022]12号），在招投标领域全面推行保函（保险）替代现金缴纳投标保证金的要求，鼓励投标人以投标保证保险形式提交投标保证金。以投标保证保险形式提交的投标保证金，保险责任需满足招标人的要求，投标保证保险保单作为有效的投标文件依据，应由具备相应保险资质、信誉良好、且支持保单查询的保险公司开具，保单保费应从投标人基本账户转出，提交的保单上应体现保费是否由投标人基本账户支付的相关信息。投标保证保险的保险期限应与投标有效期一致。保险责任要求见第六章投标文件格式。以投标保证保险形式提交投标保证金的投标人，须将保证金明细表按照第六章投标文件格式要求上传至电子商务平台中，并将清晰标注了线上或电话查询保单真伪性路径的纸质保单扫描件（电子保单）PDF格式文件、保单保费支付凭证及支付保费的完整银行账户信息按照“投标保证保险-XX公司（全称）”命名后上传至供应商投标工具中商务文件的“商务部分（附加）”端口。保单保费未从投标人基本账户转出、保单未体现保费是否由投标人基本账户支付的相关信息、未提供保单查询途径或提供的查询途径招标人无法查询的，视为提交的投标保证金无效。

5.投标保证金应按包计算金额，可汇总提交，对于以银行汇款或银行保函或投标保证保险形式提交的投标保证金，应提供保证金明细表。未提供明细表或明细表内容不全、表述模糊不清的，评标委员会将按照投标人所投项目的招标编号、分标编号、包号的自然数顺序核定。投标保证金明细表格式见第六章投标文件格式。本条中“可汇总提交”指的是投标保证金明细表，投标保证金的办理请不要汇总提交。

6.投标保证金办理的相关要求：

以银行汇款形式提交的投标保证金，以所投的包为单位缴纳投标保证金（如同一个分标编号分多个包时，且有中标数量限制要求时，只缴纳最高报价对应的保证金即可），汇款摘要必须注明所投的分标编号和包号，例如：2225AC-1020001-3401包1/xx分标。投标保证金汇款时间为2026年1月12日-1月19日上午10:00。投标保证金截止日期以我单位银行到账时间为准，超过规定时间视为未递交投标保证金。为保障评标工作的顺利进行，请各投标人不要打包汇款。

投标保函形式的投标保证金：保函责任需满足招标人的要求，银行保函作为有效的投标文件依据，应由信誉良好的具备开具保函资格的银行开出。银行保函的有效期应与投标有效期一致。（保函格式见第六章投标文件格式）

投标保证保险形式的投标保证金：保险责任需满足招标人的要求，投标保证保险保单作为有效的投标文件依据，应由具备相应保险资质、信誉良好、且支持线上保单查询的保险公司开具。投标保证保险的保险期限应与投标有效期一致。投标保证金保险的保费应由投标人账号支付。

7.投标保证金银行汇款账户：开户银行：招商银行股份有限公司沈阳分行营业部账号：124906188910000收款人名称：国网辽宁招标有限公司

投标人应以所投的包为单位按下表规定的数量提交投标保证金。如同一种招标货物（一个分标编号）分多个包时，且有中标数量限制要求时（具体限包要求见第三章评标办法前附表之一3.4.3款），投标人只需就该招标货物提交一份投标保证金，金额按其所投的上述包中最高的投标价格计算，投标人应以所投标的包为单位按下表规定计算并提交投标保证金：

每包的投标价格

每包的投标保证金（元）

20万以下（不含20万）

可免于提交投标保证金

20万－50万（含20万）

4,000

50万－100万（含50万）

10,000

100万－200万（含100万）

20,000

200万－300万（含200万）

40,000

300万－500万（含300万）

60,000

500万－700万（含500万）

100,000

700万－1000万（含700万）

140,000

1000万－2000万（含1000万）

200,000

2000万－3000万（含2000万）

400,000

3000万－4000万（含3000万）

600,000

4000万及以上（含4000万）

800,000

以银行保函方式开具投标保证金的，中标人需在中标候选人公示期间，将银行保函原件递交至招标代理机构（不接收邮寄）。如投标人未在规定时间内送达，或原件与投标保证金扫描件不一致，招标人有权取消其中标资格。保函递交联系人：朱工，电话：024-23149141，地址：辽宁省沈阳市和平区文化路63号南湖电力大厦8楼财务部。



3.4.3

投标保证金退还

□不适用

☑补充：

1.招标人最迟应当在书面合同签订后5日内向中标人和未中标的投标人退还投标保证金及银行同期存款利息。

2.以投标保证保险形式提交的投标保证金，投标保证保险保单载明的保险期间届满后自动失效，不另行退还。

3.以银行保函形式提交的投标保证金，采取有效期满后自动失效，不另行退还。如有特殊情况，需退银行保函原件，请在投标有效期内联系黄工（电话024-23149141）方式退还。

4.以银行汇款形式提交的投标保证金，采取原账号返还的方式退还。

3.4.4

其他可以不予退还投标保证金的情形

□不适用

☑补充：

1.在提交投标文件截止时间后主动对投标文件提出实质性修改的。

2.投标人串通投标或有其他违法行为的。

3.国家法律法规及招标文件规定的其他情形。

3.5.2

近年财务状况的年份要求

2023年-2025年(如未完成2024年财务审计报告编制的，提供2022年至2024年）

3.5.3

近年完成的类似项目情况要求

见投标邀请书资格要求。

3.5.5

近年发生的诉讼及仲裁情况的时间要求

投标截止时间前3年内。

3.6.1

是否允许递交备选投标方案

不允许

3.7.1

投标文件编制要求

补充：对投标人提供的招标文件要求之外的文件，评标委员会不作评审。

3.7.3（A）

（1）

投标文件盖章要求

招标人不接收纸质投标文件，本条不适用。

3.7.3（A）

（2）

投标文件份数及其他要求

招标人不接收纸质投标文件，本条不适用。

3.7.3（A）

（3）

投标文件装订要求

招标人不接收纸质投标文件，本条不适用。

3.7.3（B）

投标文件电子文档签字或盖章的具体要求

1.在互联网上，投标人使用本人的合法数字证书之私钥对所投电子投标文件进行数字（电子）签名，使用招标人的合法数字证书之公钥对所投电子投标文件进行加密后，提交电子商务平台。

2.招标文件第五章和第六章中提供了格式文件的，投标人应按格式进行编制。对上述格式文件进行实质性修改或未按格式进行签署的文件，被视为无效文件。

3.对于系统电子投标文件，仅需完成价格文件、商务文件、技术文件整体电子签章。投标文件的签署应能通过电子商务平台供应商投标工具的校验。

3.7.4

新增

投标文件效力

□接受网盘递交方式

受电子商务平台容量限制，要求通过网盘递交的文件，投标人需应用投标工具U+商务技术大文件功能加密提交网盘文件，在投标截止时间前完成上传提交。不递交网盘的投标人，投标文件以提交至电子商务平台的电子投标文件为准。递交网盘的投标人，网盘内容和电子商务平台上传内容重复的文件或存在不一致内容的，以电子商务平台的电子投标文件为准。

☑不接受网盘递交方式。

全部投标文件应上传电子商务平台及“国网辽宁电力数字化采购辅助工具”，投标人可通过电子商务平台及“国网辽宁电力数字化采购辅助工具”提交全部投标文件，投标文件提交地点详见第一章投标邀请书及招标公告。

4.1.1（A）

纸质投标文件密封要求

招标人不接收纸质投标文件，本条不适用。

4.1.1（B）

电子招标投标交易平台加密投标文件的要求

投标人使用本人的合法数字证书之私钥对所投电子投标文件进行数字（电子）签名，使用招标人的合法数字证书之公钥对所投电子投标文件进行加密后，提交电子商务平台。

4.1.2

投标文件封套

招标人不接收纸质投标文件，本条不适用。

4.2.1

投标截止时间

见投标邀请书。

4.2.2（A）

递交纸质投标文件地点

招标人不接收纸质投标文件，本条不适用。

4.2.2（B）

投标人通过电子招标投标交易平台递交电子投标文件

1.投标人应使用投标工具制作投标文件价格文件（投标函价格表、报价文件）、商务文件、技术文件，生成完整投标文件、进行电子签章后加密提交。

2.投标人未能在电子商务平台上提交投标报价的，或当众公示的开标一览表中不显示、显示为空白或乱码的投标报价，或投标人价格文件与开标一览表中的投标价格（或折扣率）不一致的，或投标报价错误的，视为无效报价。如有价格调整，投标人应在截标前在电子商务平台上重新报价，并重新生成全套价格文件以保持开标一览表与报价明细表（如有）、单价分析表（如有）的报价一致性。

3.投标人放弃全部或部分标包的投标，投标人必须在截标前在电子商务平台撤回已提交的投标文件，否则将视为投标人参加投标并按本章第5条规定进行解密公示，公示后的开标报价具有法律效力，如该投标人中标，后续合同签订受相关法律责任约束。

4.2.3

投标文件是否退还

否。

4.2.4

投标文件提交时间

投标人完成电子投标文件上传后，可登陆电子商务平台查看投标文件上传情况统计。递交时间以电子商务平台记录的传输完成时间为准。

4.2.5

投标文件拒收

补充：

1.未按投标邀请书规定的时间和方式获取并下载招标文件的投标将予以拒收。

2.以邮寄、现场方式递交的投标文件将予以拒收。

3.纸质投标文件将予以拒收。

5.1

开标时间和地点

开标时间：同投标截止时间，见投标邀请书

开标地点：电子商务平台

本项目开标过程全程在电子商务平台在线进行。

参加开标的方法：见第一章投标邀请书及招标公告

5.2

电子化开标仪式

按下列程序进行开标：

（1）宣布开标纪律；

（2）上传招标人电子招标投标交易平台价格文件不足3家的项目不予开标；

（3）投标人通过电子商务平台加密上传的投标文件将在投标截止时间起开始解密。开标内容通过电子商务平台向所有投标人公示。

因投标人原因造成投标文件未解密的，视为撤销其投标文件；因投标人之外的原因造成投标文件未解密的，视为撤回其投标文件，投标人有权要求责任方赔偿因此遭受的直接损失。部分投标文件未解密的，其他投标文件的开标可以继续进行。

开标过程中，如发生系统解密中断或解密速度异常缓慢等情形，招标人将迅速组织进行信息系统检查和维护，各投标人可以在任何具备互联网条件的环境自行登录系统，继续见证开标过程和开标内容，直到服务器未解密开标信息数据全部解密完成。

投标人的投标报价以电子商务平台公示的电子报价为准；投标人可以登录电子商务平台见证监督开标过程。如投标人对开标过程有异议的，应按照招标文件规定的通信方式和异议格式向招标人提出。在评标中投标人的报价以电子商务平台公示的电子报价为准。

（4）各投标人须于开标后24小时内在电子商务平台完成开标结果确认，逾期未在电子商务平台完成开标结果确认的视为投标人对开标结果已确认。

（5）整个开标过程由监督人员监督。

（6）投标人可在招标文件规定的投标截止时间前任意时间，在任何具备互联网环境的地方登录电子商务平台并插入CA钥匙，验证开标信息是否准时解密，以及是否发生提前解密的情形，监督电子商务平台的解密进程。

（7）价格公式中的浮动系数（须开标现场抽取的），在开标现场在监察监督下进行抽取，并通过互联网进行直播，抽取结果在电子商务平台进行公示。

（8）投标人可在招标文件规定的投标截止时间后，在任何具备互联网环境的地方登录电子商务平台，并使用本人合法数字证书，查看开标一览表，如对其开标过程有异议，投标人根据附件格式填写《开标异议单》，并在开标结束时间后1个小时内发送至指定电子邮箱，电子邮箱见投标邀请书。

5.3

开标异议

补充：

投标人对开标有异议的，应按附件格式填写《开标异议单》并在开标结束时间后1个小时内发送至指定电子邮箱，电子邮箱见投标邀请书。

6.1.1

评标委员会的组建

评标委员会构成：5人及以上单数。技术、经济专家不少于成员总数的三分之二。

技术、经济等方面专家确定方式：根据国家法律法规和国家电网有限公司相关规定组建。

6.3.2

评标委员会推荐中标候选人的人数

评标委员会每包推荐中标候选人1名。招标人公示由评标委员会推荐的中标候选人。

7.1

中标候选人公示媒介及期限

公示媒介：电子商务平台、中国招标投标公共服务平台。

公示期限：3 日。

7.2

评标结果异议

补充：

1.投标人或者其他利害关系人对依法必须进行招标的项目的评标结果有异议的，应当在中标候选人公示期间，实名以书面形式向招标人提出。若提出异议的为利害关系人，应提供关于利害关系的支撑材料。不受理匿名或其他形式的异议。

2.应按附表格式要求提供《评标结果异议单》，发送至指定电子邮箱或传真电话，电子邮箱或传真电话详见中标候选人公示。

7.4

是否授权评标委员会确定中标人

否

7.5

中标通知

补充：

招标人通过电子商务平台或以书面形式向中标人发出中标通知书，同时通过公开发布中标结果公告的方式将中标结果告知所有投标人。

7.6.1

履约保证金

招标文件第四章合同条款及格式。

7.7

签订合同

补充：

1.签订合同的主体为项目单位和中标人。

2.签订合同前，如果中标人所投的同类货物出现事故，事故原因查明并得到全面修复前，招标人将有权取消中标人的中标资格。上述事故包括但不限于：（1）因中标人产品质量问题等原因引起的安全质量事故。（2）中标人在国网系统内出现因严重质量问题造成批量退货（退货量占本次采购预估数量10%及以上）事件等情况。

3.如中标人无正当理由拒签合同，或未按照招标文件要求提交履约担保的，招标人将取消该中标人的中标资格，并不予退还投标保证金，在此情况下，招标人可以按照招标文件相关规定确定其他中标候选人为中标人，或重新招标。招标人将有权拒绝该中标人在今后一段时间内的投标。

4.如同一包内包含两个或两个以上项目单位，中标人应分别与各项目单位签订合同。

当投标人出现下列情形时，取消投标人与招标人签订合同的资格，并且招标人保留追究投标人责任的权利。同时，招标人将对投标人的不诚信行为按照《国家电网有限公司供应商关系管理办法》做出处理。

1.投标人在投标有效期内撤销投标文件。

2.中标人在收到中标通知书后，无正当理由不与招标人订立合同，在签订合同时向招标人提出附加条件，或者不按照招标文件要求提交履约保证金。

3.在提交投标文件截止时间后主动对投标文件提出实质性修改的。

4.投标人串通投标或有其他违法行为的。

5.国家法律法规及招标文件规定的其他情形。

7.7.1

取消中标资格

补充：

以银行保函方式开具投标保证金的，中标人需在中标候选人公示期间，将银行保函原件递交至招标代理机构（不接收邮寄）。如投标人未在规定时间内送达，或原件与投标保证金扫描件不一致，招标人有权取消其中标资格。保函递交联系人：朱工，电话：024-23149141，地址：辽宁省沈阳市和平区文化路63号南湖电力大厦8楼财务部。

7.7.4

资质能力核查

招标人有权对投标人进行资质能力核查，如经核查其不具有承担投标项目的资质能力，或因其自身原因造成核查工作无法进行的，将视其不具备承担投标项目所需的资质能力，取消其中标人资格或不予签订合同。

8.2

对投标人的纪律要求

补充：

如果中标人有商业贿赂或欺诈行为，其中标资格将被取消。如果投标人在任何时候，被认定为有商业贿赂或欺诈行为，将被宣布在一个不定期的时间内被取消其中标资格或拒绝其投标。商业贿赂指在招标、评标和合同执行等过程中，投标人为影响招标人、招标代理机构、评标委员会成员的行为而提供、给予任何有价物或好处的行为或招标人、招标代理机构、评标委员会成员为谋取不正当利益向投标人索取或接受投标人任

何有价物或好处的行为。欺诈行为指为了影响招标、评标和合同执行等过程而隐瞒或虚构事实、虚假投标，从而给招标人造成损害的行为，其中包括投标人之间的串通行为，旨在使投标价格成为人为的、无竞争性的价格，并使招标人无法从自由公开的竞争中受益。

在招标采购过程中，投标人或投标文件存在下列情形之一的，视为投标人相互串通投标：

（1）不同投标人的投标文件由同一单位或者个人编制，不同投标人的电子投标文件通过同一台电脑制作、上传。同一标包中，不同投标人编制电子投标文件（包括价格、技术、商务和资质业绩文件中任一类别）时使用的计算机硬件网卡MAC 地址（如有）、CPU 序列号和硬盘序列号均相同。

（2）不同投标人委托同一单位或者个人办理投标事宜（如电子化投标过程中在获取招标文件、递交投标文件、提出澄清、提出异议、澄清回复、踏勘现场等阶段的联系信息一致，如联系人姓名、电话、邮箱、地址一致）。

（3）不同投标人的投标文件载明的项目管理成员为同一人，除非投标人能够证明其不存在串通投标行为。

（4）不同投标人的投标保证金或投标保证保险的保费从同一单位或者个人账户转出。

（5）不同投标人的投标文件异常一致（如投标文件错误表述、错误计算或者笔误雷同，投标文件整段内容一致（引用除外），投标文件排版格式一致等）

（6）不同投标人的投标文件上所加盖公司印章、签字相同。

（7）不同投标人的投标文件相互混装。

（8）不同投标人的投标报价呈规律性差异（如同一标包中不同投标人的投标报价呈等差数列或有规律性的百分比等）。

投标人存在串通投标或视为串通投标行为的，该投标人参与本次招标活动的所有标包将被否决，同时招标人将依据《国家电网有限公司供应商关系管理办法》规定进行后续处理。

8.3

对评标委员会成员的纪律要求

补充：

不得向招标人征询其确定中标人的意向，不得接受任何单位或者个人明示或者暗示提出的倾向或者排斥特定投标人的要求，不得私下接触投标人，不得接受投标人的馈赠或其他好处，不得有其他不客观、不公正履行职务的行为。

9

是否采用电子招标投标

是。

10

需要补充的其他内容

1.重新招标

有下列情形之一的，招标人在分析招标失败的原因并采取相应措施后，将重新招标：

（1）投标截止时间止,提交价格投标文件的投标人少于3个的；

（2）经评标委员会评审否决所有投标的，或者评标委员会否决一部分投标后其他有效投标不足3个使得投标明显缺乏竞争,决定否决全部投标的。

2.不再招标

重新招标后投标人仍少于3个或者所有投标被否决的，可以不再进行招标；（此为通常情况）按国家有关规定需要履行审批、核准手续的依法必须进行招标的项目，报项目审批、核准部门审批、核准后可以不再进行招标。

3.增值税税率

投标人应按照国家规定税率填报增值税税率或征收率，投标人中标后，在合同履行期间应提供增值税专用发票原件，并按此进行合同结算，否则由此给项目单位造成的损失应由中标人承担。若国家出台新的税收政策，则按新政策执行。小规模纳税人在投标文件中须提供为小规模纳税人的佐证材料。

4.企业名称变更

凡资格业绩等证明文件中的公司名称与投标人名称不一致的，应提供投标人自述的企业名称变更原因说明、市场监督管理部门出具的“名称变更证明”相关证明材料。

5.若本项目涉及农民工工资支付事宜，应严格执行《保障农民工工资支付条例》（国务院724号令）等国家有关法规，及时足额支付农民工工资。

6.招标代理服务费

（1）投标报价应包含招标代理服务费。

（2）中标人应在《中标通知书》发出后5日内，向招标代理机构缴纳招标代理服务费。招标代理服务费以中标包金额的80%收取，按差额定率累进法计算，收费标准见下表。如果中标人不按照招标文件规定缴纳招标代理服务费，投标人将承担由此导致的不利信用评价风险。

招标代理服务收费标准

中标金额（万元）

费率

100万元以下

1.5%

100万元至500万元

1.1%

500万元至1000万元

0.8%

1000万至5000万元

0.5%

5000万元至1亿元

0.25%

1亿至5亿元

0.05%

5亿至10亿元

0.035%

10亿至50亿元

0.008%

50亿至100亿元

0.006%

100亿元以上

0.004%

备注：1.上表中“中标金额（万元）”列数据按照中标人的实际中标金额的80%计算。

2.后续实际执行份额超出中标金额的80%的部分，按照实际执行份额收取，协议期内每季度或者半年收取一次。招标代理服务收费标准参照国家计委计价格[2002]1980号、国家发改委[2011]534号两个文件规定费率标准（参见上表），收费以包为单位收取。

（1）中标人缴纳服务费时金额以“元”为单位，四舍五入后取整缴纳。

（2）收取中标服务费账户：

开户银行：中国工商银行沈阳东电支行

开户名称：国网辽宁招标有限公司

账号：3301003809225010274

联行号：102221000382

收款人名称：国网辽宁招标有限公司

7.离线投标工具将通过技术手段自动获取投标文件编制时使用的计算机硬件信息（包括计算机网卡MAC地址、CPU序列号和硬盘序列号），并在生成的投标文件中显示。获取的计算机硬件信息将仅用于本次评审过程，投标人应知悉并允许。

投标人应做到，一是放开文件编制计算机的相关防护设置，以保证投标工具正常获取相关信息；二是避免将与应答无关的保密信息存放于投标用计算机中，避免相应保密信息的泄露。

8.中标人不得承接国家电网有限公司招标采购产品其他供应商的贴牌代工及任何分包（招标文件中允许外购外协的除外）、转包，否则将根据《国家电网有限公司供应商关系管理办法》进行相应处理。

9.投标人应如实按照《投标人与国家电网公司系统人员关系说明》提交其法人、出资人、高管中是否存在国家电网公司系统在职、离职、退休人员，以及上述人员亲属的情况说明。未提交说明的，将进行否决处理。

10.为保证评标委员会推荐的中标候选人（含外购外协供应商）具有履约能力，招标人有权对推荐的中标候选人（含外购外协供应商）的投标信息真实性和是否具有投标产品的生产能力进行核实，经核实不具备生产投标产品所需的生产能力的，取消中标资格。对不配合核实工作或经核实提供虚假投标信息的，取消中标资格，并纳入供应商不良行为处理。

11.电子投标文件（上传招标人招投标交易平台信息系统）编制要求：

（1）按招标人招投标交易平台信息系统操作要求进行上传。投标人单个标包内上传的电子投标文件容量不能超过：商务文件10M，价格文件30M，技术文件60M。如文件大小超出平台容量限制，具体操作见10.11.

（2）需分别完成价格文件、商务文件、技术文件的电子签章，投标工具默认盖章至文件首页，其中，第六章投标文件格式中明确标明签字或盖章的文件，应打印并进行线下签字或盖章，然后以图片格式插入编制的文件中。

投标文件的签署应能通过招标人招投标交易平台信息系统投标工具的校验。第六章投标文件格式中提供了格式文件的，投标人应按格式进行编制。对上述格式文件进行实质性修改或未按格式进行签署的文件，视为无效文件。

（3）投标人可参考如下制作和压缩方式缩小投标文件容量：

1)投标人按照第六章投标文件格式规定的目录仅提交必需的文件。

2)无需证明材料的投标部分，尽可能使用文字编辑，避免扫描图片。

3)优先使用黑白图片，分辨率为1024*768，更大尺寸图纸按比例适量增加。

4)图片压缩按照分辨率为150ppi/96ppi进行普通画质压缩，辅助使用OFFICE批量压缩工具。

5)投标人按照压缩建议生成的文件以满足屏幕清晰阅读即可，8-10张A4纸张大小图片应控制大小至1M以内。

6)对于图片类文件，可使用压缩软件进行压缩后插入WORD中上传系统，WORD中插入页面方向应为纵向。

7)可编辑文件应保存为docx或xlsx格式。

12.本批次上传至国网辽宁电力数字化采购辅助工具的要求见第六章投标文件格式目录。















投标人须知前附表之附表一

最高投标限价表

说明：本次招标采购项目针对部分标包物资设定最高限价，具体明细详见下表。

分标序号

采购申请号

行项目号

分标名称

分标编号

包号

物料描述

技术规范书ID

计量单位

含税单价的最高限价(元）

4

7000046903

610

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,45kV,不带间隙

A171-500004650-00001

台

144.92

4

7000046922

170

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,45kV,不带间隙

A171-500004650-00001

台

144.92

4

7000045773

1600

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,45kV,不带间隙

A171-500004650-00001

台

144.92

4

7000046880

840

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,45kV,不带间隙

A171-500004650-00001

台

144.92

4

7000046896

90

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,45kV,不带间隙

A171-500004650-00001

台

144.92

4

7000046903

630

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC20kV,34kV,硅橡胶,95kV,不带间隙

G00J-500058840-00001

台

259

4

7000047033

190

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC20kV,34kV,硅橡胶,95kV,不带间隙

G00J-500058840-00001

台

259

4

7000047031

50

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046867

160

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046929

650

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046903

620

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000045644

580

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046764

310

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046876

310

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046910

20

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000045773

1610

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046868

100

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046869

260

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046880

850

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046883

550

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

4

7000046137

680

10kV交流避雷器

2225AC-1020001-3401

1

交流避雷器,AC10kV,17kV,硅橡胶,50kV,不带间隙

A171-500027151-00001

台

334.11

6

7000046984

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046912

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046970

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046918

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046917

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046919

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046911

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046994

10

电能计量箱-金属

2225AC-1106018-1401

1

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046984

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046912

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046970

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046918

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046917

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046919

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046911

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046994

10

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046984

50

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000046984

40

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046984

80

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,不锈钢,200A,悬挂式

G00J-500135946-00001

只

3193.8508

6

7000046984

30

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046984

70

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000046984

130

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,1,热镀锌钢板,200A,悬挂式

G00J-500135946-00001

只

2768.8208

6

7000046984

90

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046984

20

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046984

60

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000046984

120

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,单相,12,热镀锌钢板,60A,悬挂式

G00J-500135930-00001

只

3123.8561

6

7000046984

110

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,4,不锈钢,60A,悬挂式

G00J-500135963-00002

只

3728.6232

6

7000046984

100

电能计量箱-金属

2225AC-1106018-1401

2

电能计量箱,三相,6,不锈钢,60A,悬挂式

G00J-500135963-00002

只

6295.9681

6

7000045644

740

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045644

900

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045644

860

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045644

870

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045644

890

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046891

10

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046891

20

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046891

30

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045644

880

电能计量箱-金属

2225AC-1106018-1401

3

电能计量箱,三相,6,不锈钢,100A,落地式

G00J-500135963-00002

只

5884.3181

6

7000045644

740

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045644

900

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045644

860

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045644

870

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045644

890

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046891

10

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046891

20

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046891

30

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045644

880

电能计量箱-金属

2225AC-1106018-1401

4

电能计量箱,三相,6,不锈钢,100A,落地式

G00J-500135963-00002

只

5884.3181

6

7000045644

740

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045644

900

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045644

860

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045644

870

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045644

890

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046891

10

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046891

20

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046891

30

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045644

880

电能计量箱-金属

2225AC-1106018-1401

5

电能计量箱,三相,6,不锈钢,100A,落地式

G00J-500135963-00002

只

5884.3181

6

7000045628

60

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045628

170

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045628

70

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045628

80

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045628

90

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045628

100

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000045628

20

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000045628

30

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045628

40

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000045628

50

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045628

10

电能计量箱-金属

2225AC-1106018-1401

6

电能计量箱,三相,2,不锈钢,80A,悬挂式

G00J-500135963-00002

只

2809.9269

6

7000045628

60

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045628

170

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045628

70

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045628

80

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045628

90

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045628

100

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000045628

20

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000045628

30

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045628

40

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000045628

50

电能计量箱-金属

2225AC-1106018-1401

7

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045628

60

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045628

170

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045628

70

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045628

80

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045628

90

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045628

100

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000045628

20

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000045628

30

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045628

40

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000045628

50

电能计量箱-金属

2225AC-1106018-1401

8

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045628

60

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045628

170

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000045628

70

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045628

80

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,4,不锈钢,80A,悬挂式

G00J-500135930-00001

只

1940.8924

6

7000045628

90

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045628

100

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000045628

20

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000045628

30

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045628

40

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000045628

50

电能计量箱-金属

2225AC-1106018-1401

9

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046927

450

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046927

520

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046927

490

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046927

510

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046927

500

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046927

540

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046927

460

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

470

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046927

570

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,1,不锈钢,80A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

550

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046927

530

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046927

480

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046927

560

电能计量箱-金属

2225AC-1106018-1401

10

电能计量箱,三相,2,不锈钢,80A,悬挂式

G00J-500135963-00002

只

2809.9269

6

7000046927

450

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046927

520

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046927

490

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046927

510

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046927

500

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046927

540

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046927

460

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

470

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046927

570

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,1,不锈钢,80A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

550

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046927

530

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046927

480

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046927

560

电能计量箱-金属

2225AC-1106018-1401

11

电能计量箱,三相,2,不锈钢,80A,悬挂式

G00J-500135963-00002

只

2809.9269

6

7000046927

450

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046927

520

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046927

490

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046927

510

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046927

500

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046927

540

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046927

460

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

470

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046927

570

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,1,不锈钢,80A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

550

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046927

530

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046927

480

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046927

560

电能计量箱-金属

2225AC-1106018-1401

12

电能计量箱,三相,2,不锈钢,80A,悬挂式

G00J-500135963-00002

只

2809.9269

6

7000046927

450

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046927

520

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046927

490

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046927

510

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046927

500

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046927

540

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046927

460

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

470

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046927

570

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,1,不锈钢,80A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046927

550

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046927

530

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046927

480

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000046927

560

电能计量箱-金属

2225AC-1106018-1401

13

电能计量箱,三相,2,不锈钢,80A,悬挂式

G00J-500135963-00002

只

2809.9269

6

7000045495

280

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045495

290

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045495

300

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000045495

310

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045495

360

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045495

340

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000045495

370

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000045495

330

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000045495

320

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000045495

350

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000045495

380

电能计量箱-金属

2225AC-1106018-1401

14

电能计量箱,三相,2,不锈钢,60A,悬挂式

G00J-500135963-00002

只

2041.5833

6

7000045495

280

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000045495

290

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000045495

300

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000045495

310

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000045495

360

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000045495

340

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000045495

370

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047096

10

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047096

20

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000047096

30

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000047096

110

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047096

50

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,6,热镀锌钢板,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000047096

70

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,12,热镀锌钢板,60A,悬挂式

G00J-500135930-00001

只

3123.8561

6

7000047096

60

电能计量箱-金属

2225AC-1106018-1401

15

电能计量箱,单相,9,热镀锌钢板,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

16

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

17

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

18

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

19

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

20

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

21

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

22

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046923

100

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046923

110

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046923

120

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046923

130

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046923

140

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046923

150

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046923

160

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046923

90

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000047052

210

电能计量箱-金属

2225AC-1106018-1401

23

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047052

210

电能计量箱-金属

2225AC-1106018-1401

24

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046137

780

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

90

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

50

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046137

790

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000047032

80

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046137

800

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000047032

60

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046137

810

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000047032

70

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046137

820

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000047032

40

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046137

830

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000047032

110

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046137

840

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047032

130

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046137

850

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000047032

100

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000046137

860

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047032

120

电能计量箱-金属

2225AC-1106018-1401

25

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046137

780

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

90

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

50

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046137

790

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000047032

80

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046137

800

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000047032

60

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046137

810

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000047032

70

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046137

820

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000047032

40

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046137

830

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000047032

110

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046137

840

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047032

130

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046137

850

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000047032

100

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000046137

860

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047032

120

电能计量箱-金属

2225AC-1106018-1401

26

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046137

780

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

90

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

50

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046137

790

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000047032

80

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046137

800

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000047032

60

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046137

810

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000047032

70

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046137

820

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000047032

40

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046137

830

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000047032

110

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046137

840

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047032

130

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046137

850

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000047032

100

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000046137

860

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047032

120

电能计量箱-金属

2225AC-1106018-1401

27

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046137

780

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

90

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000047032

50

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046137

790

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000047032

80

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046137

800

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000047032

60

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046137

810

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000047032

70

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046137

820

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000047032

40

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046137

830

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000047032

110

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046137

840

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047032

130

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046137

850

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000047032

100

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,60A,悬挂式

G00J-500135963-00002

只

1088.4466

6

7000046137

860

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047032

120

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000047042

30

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000047042

20

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000047042

10

电能计量箱-金属

2225AC-1106018-1401

28

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046961

90

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046961

100

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046961

120

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046961

110

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046961

40

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046961

50

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046961

60

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,1,不锈钢,200A,悬挂式

G00J-500135946-00001

只

3193.8508

6

7000046961

80

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046961

70

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046961

270

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,9,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3121.8943

6

7000046961

300

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,2,不锈钢,100A,悬挂式

G00J-500135963-00002

只

2809.9133

6

7000046961

290

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,12,不锈钢,60A,悬挂式

G00J-500135930-00001

只

3823.2561

6

7000046961

280

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,单相,12,不锈钢,80A,悬挂式

G00J-500135930-00001

只

3682.6261

6

7000046961

260

电能计量箱-金属

2225AC-1106018-1401

29

电能计量箱,三相,6,不锈钢,60A,悬挂式

G00J-500135963-00002

只

6295.9681

6

7000046961

90

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046961

100

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046961

120

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046961

110

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046961

40

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046961

50

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046961

60

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,三相,1,不锈钢,200A,悬挂式

G00J-500135946-00001

只

3193.8508

6

7000046961

80

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046961

70

电能计量箱-金属

2225AC-1106018-1401

30

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

6

7000046961

90

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,单相,1,不锈钢,60A,悬挂式

G00J-500135930-00001

只

472.7812

6

7000046961

100

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,单相,2,不锈钢,60A,悬挂式

G00J-500135930-00001

只

985.1112

6

7000046961

120

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,单相,4,不锈钢,60A,悬挂式

G00J-500135930-00001

只

1912.6524

6

7000046961

110

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,单相,6,不锈钢,60A,悬挂式

G00J-500135930-00001

只

2411.8636

6

7000046961

40

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,三相,1,不锈钢,100A,悬挂式

G00J-500135963-00002

只

1134.1066

6

7000046961

50

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,三相,1,不锈钢,150A,悬挂式

G00J-500135946-00001

只

2354.1338

6

7000046961

60

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,三相,1,不锈钢,200A,悬挂式

G00J-500135946-00001

只

3193.8508

6

7000046961

80

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,三相,1,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3133.8478

6

7000046961

70

电能计量箱-金属

2225AC-1106018-1401

31

电能计量箱,三相,2,不锈钢,250A,悬挂式

G00J-500135946-00001

只

3699.8407

18

7000046923

200

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046923

210

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046903

770

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046903

780

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000046903

790

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046880

950

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046880

960

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000046880

970

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046929

1070

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046929

1060

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000046929

810

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046929

820

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ50

A171-500021527-00001

米

10.98

18

7000046869

370

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000045647

60

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00004

米

88

18

7000046869

380

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046137

960

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000047032

170

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046137

970

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000047032

160

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00003

米

34

18

7000046137

980

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000045773

1820

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000045773

1830

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000045773

1840

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000045773

1850

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ50

A171-500021527-00001

米

10.98

18

7000046883

770

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046883

780

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000046883

790

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046899

50

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046899

60

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ150

G00J-500032536-00005

米

34

18

7000046899

70

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000046764

370

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046876

380

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000046876

390

电缆保护管CPVC

2225AC-1408006-3401

1

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

18

7000047031

200

电缆保护管CPVC

2225AC-1408006-3401

2

电缆保护管,CPVC,φ100

G00J-500021532-00004

米

19

18

7000047031

210

电缆保护管CPVC

2225AC-1408006-3401

2

电缆保护管,CPVC,φ200

G00J-500038391-00003

米

88

19

7000046867

260

电缆保护管MPP

2225AC-1408006-3402

1

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046867

270

电缆保护管MPP

2225AC-1408006-3402

1

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046867

180

电缆保护管MPP

2225AC-1408006-3402

1

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000046867

280

电缆保护管MPP

2225AC-1408006-3402

1

电缆保护管,MPP,φ150

A171-500021541-00001

米

61.07

19

7000046867

290

电缆保护管MPP

2225AC-1408006-3402

1

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046867

260

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046867

270

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046867

180

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000046867

280

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ150

A171-500021541-00001

米

61.07

19

7000046867

290

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046899

80

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046899

90

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046923

220

电缆保护管MPP

2225AC-1408006-3402

2

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046903

800

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000045563

30

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ175

G00J-500021546-00006

米

136

19

7000045563

40

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ175

G00J-500021546-00007

米

98

19

7000046903

810

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046764

380

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046764

390

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000047031

230

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000047031

240

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000045644

680

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000045644

670

电缆保护管MPP

2225AC-1408006-3402

3

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000046880

980

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046880

990

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000046880

1000

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00001

米

61.07

19

7000046880

1010

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ175

G00J-500021546-00004

米

136

19

7000046880

1020

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ175

G00J-500021546-00005

米

98

19

7000046880

1030

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000046880

1040

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046929

830

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046929

840

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046929

860

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000046929

850

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000045647

50

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00008

米

125

19

7000046137

990

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046137

1000

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

19

7000047061

130

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000045773

1860

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000045773

1870

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000045773

1880

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ175

G00J-500021546-00004

米

136

19

7000045773

1890

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00007

米

125

19

7000046883

800

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00001

米

30

19

7000046883

960

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046883

810

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00001

米

61.07

19

7000046883

930

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00002

米

87

19

7000046883

820

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ175

G00J-500021546-00005

米

98

19

7000046883

940

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ175

A171-500021546-00002

米

136

19

7000046883

950

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

A171-500021520-00002

米

178

19

7000046910

150

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ100

A171-500047131-00002

米

42

19

7000046910

160

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ150

A171-500021541-00001

米

61.07

19

7000046910

170

电缆保护管MPP

2225AC-1408006-3402

4

电缆保护管,MPP,φ200

G00J-500021520-00006

米

178

22

7000046867

360

非预应力锥形水泥杆

2225AC-1401002-3401

1

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046867

370

非预应力锥形水泥杆

2225AC-1401002-3401

1

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046867

230

非预应力锥形水泥杆

2225AC-1401002-3401

1

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046867

360

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046867

370

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046867

230

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046877

10

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046877

20

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046877

30

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046892

10

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046892

20

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046892

30

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046892

40

非预应力锥形水泥杆

2225AC-1401002-3401

2

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046929

10

非预应力锥形水泥杆

2225AC-1401002-3401

3

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046929

20

非预应力锥形水泥杆

2225AC-1401002-3401

3

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046929

30

非预应力锥形水泥杆

2225AC-1401002-3401

3

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046929

40

非预应力锥形水泥杆

2225AC-1401002-3401

3

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046929

50

非预应力锥形水泥杆

2225AC-1401002-3401

3

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046929

10

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046929

20

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046929

30

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046929

40

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046929

50

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046883

10

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046883

20

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046883

30

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046883

40

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046883

50

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046764

10

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046876

10

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046876

20

非预应力锥形水泥杆

2225AC-1401002-3401

4

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046880

10

非预应力锥形水泥杆

2225AC-1401002-3401

5

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046880

20

非预应力锥形水泥杆

2225AC-1401002-3401

5

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046880

30

非预应力锥形水泥杆

2225AC-1401002-3401

5

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046880

40

非预应力锥形水泥杆

2225AC-1401002-3401

5

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046880

50

非预应力锥形水泥杆

2225AC-1401002-3401

5

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046880

10

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046880

20

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046880

30

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046880

40

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046880

50

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046903

10

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,法兰组装杆,15m,190mm,M

9995-500013975-00001

根

2962.2

22

7000046903

20

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,法兰组装杆,18m,230mm,N

9995-500013975-00001

根

3890

22

7000046903

30

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046903

40

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046903

50

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046903

60

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,15m,190mm,M

9995-500013952-00001

根

2232.77

22

7000046903

70

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046137

10

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046137

20

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,190mm,M

9995-500013952-00001

根

1557.23

22

7000046137

30

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046137

40

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

22

7000046910

200

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,10m,190mm,I

9995-500013952-00001

根

1002.7

22

7000046910

210

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,12m,230mm,N

9995-500013952-00001

根

1958.24

22

7000046910

220

非预应力锥形水泥杆

2225AC-1401002-3401

6

锥形水泥杆,非预应力,整根杆,15m,230mm,N

9995-500013952-00001

根

2525.21

23

7000046929

760

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000045644

600

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046923

50

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046764

360

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046876

360

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046883

700

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046137

770

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-1

A171-500017324-00001

只

6

23

7000046929

770

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-2

A171-500017324-00001

只

5.44

23

7000045644

500

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-2

A171-500017324-00001

只

5.44

23

7000046923

60

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-2

A171-500017324-00001

只

5.44

23

7000046876

370

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-2

A171-500017324-00001

只

5.44

23

7000046883

710

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-2

A171-500017324-00001

只

5.44

23

7000046923

70

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-4

9906-500017324-00005

只

4

23

7000046923

80

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-4

A171-500017324-00001

只

4

23

7000046883

720

蝶式绝缘子

2225AC-1405015-3401

1

蝶式绝缘子,ED-4

A171-500017324-00001

只

4

24

7000046867

200

交流棒形悬式复合绝缘子

2225AC-1405033-3401

1

交流棒形悬式复合绝缘子,FXBW-10/70,310,350

9995-500122849-00001

支

34.28

24

7000046764

320

交流棒形悬式复合绝缘子

2225AC-1405033-3401

1

交流棒形悬式复合绝缘子,FXBW-10/70,310,350

9995-500122849-00001

支

34.28

24

7000046876

320

交流棒形悬式复合绝缘子

2225AC-1405033-3401

1

交流棒形悬式复合绝缘子,FXBW-10/70,310,350

9995-500122849-00001

支

34.28

24

7000046883

560

交流棒形悬式复合绝缘子

2225AC-1405033-3401

1

交流棒形悬式复合绝缘子,FXBW-10/70,310,350

9995-500122849-00001

支

34.28

24

7000046137

690

交流棒形悬式复合绝缘子

2225AC-1405033-3401

1

交流棒形悬式复合绝缘子,FXBW-10/70,310,350

9995-500122849-00001

支

34.28

25

7000046929

610

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046903

590

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000045644

510

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046876

300

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000045773

1580

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046868

90

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046869

240

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046880

810

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046883

520

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046896

70

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046137

670

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U40C/140,190,200

A171-500127092-00001

片

33

25

7000046929

620

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70B/146,255,320

A171-500122792-00001

片

42

25

7000046880

820

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70B/146,255,320

A171-500122792-00001

片

42

25

7000046883

530

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70B/146,255,320

A171-500122792-00001

片

42

25

7000046929

630

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000046929

640

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

9999-500128490-00001

片

42.24

25

7000046903

600

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000045644

520

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000045773

1590

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000046869

250

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000046880

830

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000046883

540

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

25

7000046896

80

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

1

交流盘形悬式瓷绝缘子,U70C/146,255,320

A171-500128490-00001

片

43.87

26

7000046929

450

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046929

460

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

G00J-500128785-00001

只

30

26

7000046903

430

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046922

50

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

G00J-500128785-00001

只

30

26

7000045773

1470

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046880

640

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046883

420

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046895

50

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

G00J-500128785-00001

只

30

26

7000046137

480

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-120

A171-500017322-00001

只

30

26

7000046929

470

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046903

440

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046922

60

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046876

210

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000045773

1480

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046880

650

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046883

430

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046895

60

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

26

7000046137

490

拉紧绝缘子

2225AC-1405014-3401

1

拉紧绝缘子,JH10-90

A171-500017322-00001

只

29

27

7000046929

110

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046903

140

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000045644

720

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046878

40

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046910

90

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000045773

930

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046883

140

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046892

80

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046137

70

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00001

只

60

27

7000046137

80

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET125N,160,305,400

9995-500122522-00002

只

115

27

7000046903

150

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00001

只

74

27

7000046878

50

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00001

只

74

27

7000046869

70

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00001

只

74

27

7000046880

130

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00001

只

74

27

7000046880

140

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00002

只

115

27

7000046883

150

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R12.5ET150N,170,336,534

9995-500122541-00001

只

74

27

7000046764

50

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000046876

50

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000045773

940

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000046880

150

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000046880

160

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00002

只

115

27

7000046883

160

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000046892

90

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

27

7000046137

90

线路柱式瓷绝缘子

2225AC-1405037-3401

1

线路柱式瓷绝缘子,R5ET105L,125,283,360

9995-500122534-00001

只

32

28

7000046904

170

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046929

60

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046903

80

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000045644

920

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046877

60

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046876

30

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000045773

860

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046869

50

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046880

60

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046883

60

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046892

50

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

28

7000046137

50

针式瓷绝缘子

2225AC-1405001-3401

1

针式瓷绝缘子,P-6T,120,150

9995-500135731-00001

只

18.67

30

7000047056

220

10kV及以下金具

2225AC-1407000-3401

1

保护金具-铝包带,1mm×10mm

G00J-500020175-00010

米

1

30

7000047056

470

10kV及以下金具

2225AC-1407000-3401

1

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000047056

430

10kV及以下金具

2225AC-1407000-3401

1

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000047056

190

10kV及以下金具

2225AC-1407000-3401

1

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000047056

250

10kV及以下金具

2225AC-1407000-3401

1

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000047056

450

10kV及以下金具

2225AC-1407000-3401

1

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000047056

560

10kV及以下金具

2225AC-1407000-3401

1

接续金具-绝缘穿刺接地线夹,10kV,240mm2,16mm2

G00J-500020175-00010

付

15.07

30

7000047056

20

10kV及以下金具

2225AC-1407000-3401

1

接续金具-铜绞线C型线夹,JC-41

G00J-500020175-00010

付

60

30

7000047056

490

10kV及以下金具

2225AC-1407000-3401

1

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000047056

60

10kV及以下金具

2225AC-1407000-3401

1

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000047056

350

10kV及以下金具

2225AC-1407000-3401

1

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000047056

50

10kV及以下金具

2225AC-1407000-3401

1

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000047056

80

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000047056

370

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000047056

230

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-U型挂环,UL-16

G00J-500020175-00010

付

17.92

30

7000047056

160

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000047056

310

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-钢线卡子,JK-2

G00J-500020175-00010

只

4

30

7000047056

290

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-钢线卡子,JK-3

G00J-500020175-00010

只

2.87

30

7000047056

380

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000047056

150

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000047056

210

10kV及以下金具

2225AC-1407000-3401

1

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000047056

320

10kV及以下金具

2225AC-1407000-3401

1

联结金具-U型挂环,U-10

G00J-500020175-00010

只

5.46

30

7000047056

540

10kV及以下金具

2225AC-1407000-3401

1

联结金具-U型挂环,U-21

G00J-500020175-00010

只

25

30

7000047056

550

10kV及以下金具

2225AC-1407000-3401

1

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000047056

280

10kV及以下金具

2225AC-1407000-3401

1

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000047056

90

10kV及以下金具

2225AC-1407000-3401

1

联结金具-U型挂环,UL-21

G00J-500020175-00010

只

24.05

30

7000047056

130

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,P-12

G00J-500020175-00010

只

19.32

30

7000047056

110

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000047056

360

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000047056

30

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000047056

40

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000047056

460

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000047056

530

10kV及以下金具

2225AC-1407000-3401

1

联结金具-平行挂板,P-21

G00J-500020175-00010

只

33.89

30

7000047056

410

10kV及以下金具

2225AC-1407000-3401

1

联结金具-球头挂环,Q-7

G00J-500020175-00010

只

2.53

30

7000047056

480

10kV及以下金具

2225AC-1407000-3401

1

联结金具-球头挂环,QP-7

G00J-500020175-00010

只

2.87

30

7000047056

120

10kV及以下金具

2225AC-1407000-3401

1

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000047056

390

10kV及以下金具

2225AC-1407000-3401

1

联结金具-碗头挂板,W-7B

G00J-500020175-00010

只

8.5

30

7000047056

510

10kV及以下金具

2225AC-1407000-3401

1

联结金具-碗头挂板,WS-10

G00J-500020175-00010

只

13.95

30

7000047056

180

10kV及以下金具

2225AC-1407000-3401

1

联结金具-碗头挂板,WS-7

G00J-500020175-00010

只

10.99

30

7000047056

70

10kV及以下金具

2225AC-1407000-3401

1

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000047056

520

10kV及以下金具

2225AC-1407000-3401

1

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000047056

170

10kV及以下金具

2225AC-1407000-3401

1

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000047056

100

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-集束型,NXJ-2×16

G00J-500020175-00010

付

8.83

30

7000047056

500

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000047056

140

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000047056

400

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000047056

420

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-螺栓型,NLL-1

G00J-500020175-00010

付

16.25

30

7000047056

440

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000047056

300

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000047056

270

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-楔型绝缘,NXJG-1

G00J-500020175-00010

付

10.75

30

7000047056

340

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000047056

240

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000047056

200

10kV及以下金具

2225AC-1407000-3401

1

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000047056

330

10kV及以下金具

2225AC-1407000-3401

1

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000047056

260

10kV及以下金具

2225AC-1407000-3401

1

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000047056

10

10kV及以下金具

2225AC-1407000-3401

1

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000045644

200

10kV及以下金具

2225AC-1407000-3401

2

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000045644

210

10kV及以下金具

2225AC-1407000-3401

2

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000045644

180

10kV及以下金具

2225AC-1407000-3401

2

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000045644

190

10kV及以下金具

2225AC-1407000-3401

2

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000045644

400

10kV及以下金具

2225AC-1407000-3401

2

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000045644

390

10kV及以下金具

2225AC-1407000-3401

2

接续金具-绝缘穿刺接地线夹,10kV,240mm2,16mm2

G00J-500020175-00010

付

15.07

30

7000045644

410

10kV及以下金具

2225AC-1407000-3401

2

接续金具-楔型并沟线夹,JXD-10

G00J-500020175-00010

付

17

30

7000045644

320

10kV及以下金具

2225AC-1407000-3401

2

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000045644

330

10kV及以下金具

2225AC-1407000-3401

2

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000045644

310

10kV及以下金具

2225AC-1407000-3401

2

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000045644

220

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000045644

230

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000045644

240

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000045644

340

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000045644

730

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-U型挂环,UL-7

G00J-500020175-00010

付

8.85

30

7000045644

250

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-钢线卡子,JK-2

G00J-500020175-00010

只

4

30

7000045644

360

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000045644

350

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000045644

370

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000045644

380

10kV及以下金具

2225AC-1407000-3401

2

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000045644

40

10kV及以下金具

2225AC-1407000-3401

2

联结金具-U型挂环,U-10

G00J-500020175-00010

只

5.46

30

7000045644

280

10kV及以下金具

2225AC-1407000-3401

2

联结金具-U型挂环,U-21

G00J-500020175-00010

只

25

30

7000045644

50

10kV及以下金具

2225AC-1407000-3401

2

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000045644

290

10kV及以下金具

2225AC-1407000-3401

2

联结金具-U型挂环,UL-21

G00J-500020175-00010

只

24.05

30

7000045644

160

10kV及以下金具

2225AC-1407000-3401

2

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000045644

170

10kV及以下金具

2225AC-1407000-3401

2

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000045644

300

10kV及以下金具

2225AC-1407000-3401

2

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000045644

150

10kV及以下金具

2225AC-1407000-3401

2

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000045644

140

10kV及以下金具

2225AC-1407000-3401

2

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000045644

60

10kV及以下金具

2225AC-1407000-3401

2

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000045644

840

10kV及以下金具

2225AC-1407000-3401

2

联结金具-直角挂板,ZS-7

G00J-500020175-00010

只

9

30

7000045644

110

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000045644

120

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000045644

130

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000045644

420

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000045644

430

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000045644

440

10kV及以下金具

2225AC-1407000-3401

2

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000045644

260

10kV及以下金具

2225AC-1407000-3401

2

设备线夹-变压器线夹,M16

G00J-500020175-00010

付

28

30

7000045644

270

10kV及以下金具

2225AC-1407000-3401

2

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000045644

100

10kV及以下金具

2225AC-1407000-3401

2

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000045644

90

10kV及以下金具

2225AC-1407000-3401

2

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000045879

2250

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TY-240/30

G00J-500020175-00010

付

30.36

30

7000045879

3150

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TL-400

G00J-500020175-00010

付

35.1882

30

7000045879

910

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TL-44

G00J-500020175-00010

付

28.25

30

7000045879

2320

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TL-900K

G00J-500020175-00010

付

90.27

30

7000045879

330

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1400

G00J-500020175-00010

付

132.74

30

7000045879

3300

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1400/1400

G00J-500020175-00010

付

126.05

30

7000045879

2930

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1400/600K

G00J-500020175-00010

付

126.05

30

7000045879

3110

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1440N/1400

G00J-500020175-00010

付

126.05

30

7000045879

3340

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1440N/1440N

G00J-500020175-00010

付

126.05

30

7000045879

3000

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-1440N/600K

G00J-500020175-00010

付

126.05

30

7000045879

380

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-300/630

G00J-500020175-00010

付

73.01

30

7000045879

2920

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-400/400

G00J-500020175-00010

付

31.14

30

7000045879

3440

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-600K/1440N

G00J-500020175-00010

付

115.09

30

7000045879

3230

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-600K/600K

G00J-500020175-00010

付

115.09

30

7000045879

720

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TLY-900K/900K

G00J-500020175-00010

付

117.3053

30

7000045879

1560

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TY-150/25

G00J-500020175-00010

付

25.2442

30

7000045879

1440

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TY2-300

G00J-500020175-00010

付

24.91

30

7000045879

570

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TY-300/25

G00J-500020175-00010

付

28.1483

30

7000045879

1460

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-T型线夹,TY-300/40

G00J-500020175-00010

付

33.12

30

7000045879

810

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TL-900K/200

G00J-500020175-00010

付

102.0051

30

7000045879

2900

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TLS-2×600K/400

G00J-500020175-00010

付

124.12

30

7000045879

3430

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TLS-400/120

G00J-500020175-00010

付

74.87

30

7000045879

2180

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TLS-900K/200

G00J-500020175-00010

付

146.68

30

7000045879

680

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TYS-2 ×400/120

G00J-500020175-00010

付

102.5

30

7000045879

2030

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500020175-00010

付

66.4666

30

7000045879

1720

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TYS-2×240/200

G00J-500020175-00010

付

70.11

30

7000045879

2220

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TYS-2×300/120

G00J-500020175-00010

付

80.9193

30

7000045879

3040

10kV及以下金具

2225AC-1407000-3401

3

T型线夹-双导线T型线夹,TYS-2×630/400

G00J-500020175-00010

付

124.12

30

7000046922

130

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046922

140

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046922

150

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046922

100

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000046922

110

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046922

120

10kV及以下金具

2225AC-1407000-3401

3

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046922

80

10kV及以下金具

2225AC-1407000-3401

3

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046922

90

10kV及以下金具

2225AC-1407000-3401

3

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000045879

1620

10kV及以下金具

2225AC-1407000-3401

3

跨路母线金具,MGKL-J100

G00J-500020175-00010

件

140.7302

30

7000046922

10

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046922

20

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046922

30

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046921

170

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046921

180

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046921

190

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046921

200

10kV及以下金具

2225AC-1407000-3401

3

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000046921

140

10kV及以下金具

2225AC-1407000-3401

3

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

150

10kV及以下金具

2225AC-1407000-3401

3

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

160

10kV及以下金具

2225AC-1407000-3401

3

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

100

10kV及以下金具

2225AC-1407000-3401

3

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000046921

110

10kV及以下金具

2225AC-1407000-3401

3

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

120

10kV及以下金具

2225AC-1407000-3401

3

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

130

10kV及以下金具

2225AC-1407000-3401

3

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

90

10kV及以下金具

2225AC-1407000-3401

3

联结金具-球头挂环,Q-7

G00J-500020175-00010

只

2.53

30

7000046921

80

10kV及以下金具

2225AC-1407000-3401

3

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000046921

70

10kV及以下金具

2225AC-1407000-3401

3

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000046920

100

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

10

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

20

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

40

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046921

50

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046921

30

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,Z-16

G00J-500020175-00010

只

21.18

30

7000046921

60

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂板,ZS-7

G00J-500020175-00010

只

9

30

7000046920

90

10kV及以下金具

2225AC-1407000-3401

3

联结金具-直角挂环,ZH-7

G00J-500020175-00010

只

5

30

7000045879

280

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线Ｔ型线夹,MGT-130

G00J-500020175-00010

付

110.43

30

7000045879

2240

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线Ｔ型线夹,MGT-150

G00J-500020175-00010

付

144.73

30

7000045879

360

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线Ｔ型线夹,MGT-170

G00J-500020175-00010

付

172.57

30

7000045879

3120

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线Ｔ型线夹,MGT-250

G00J-500020175-00010

付

358.2778

30

7000045879

3320

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线Ｔ型线夹,MGTY-150

G00J-500020175-00010

付

144.73

30

7000045879

830

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线封端盖,MGF1-100

G00J-500020175-00010

只

33.47

30

7000045879

230

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线封端盖,MGF1-130

G00J-500020175-00010

只

33.47

30

7000045879

3190

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线封端盖,MGF1-150

G00J-500020175-00010

只

61.6302

30

7000045879

2980

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线封端球,MGZ1-150

G00J-500020175-00010

只

89.14

30

7000045879

1060

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管母线伸缩线夹,MGS-150A

G00J-500020175-00010

付

285.92

30

7000045879

970

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,KLMG-100/90

G00J-500020175-00010

付

230.00

30

7000045879

2650

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,KLMG-110/100

G00J-500020175-00010

付

791.33

30

7000045879

260

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,KLMG-130/116

G00J-500020175-00010

付

84.40

30

7000045879

3200

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,MGC-150

G00J-500020175-00010

付

480.78

30

7000045879

3270

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,MGG1-150

G00J-500020175-00010

付

144.9564

30

7000045879

1030

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,MGG-150

G00J-500020175-00010

付

130.515

30

7000045879

2840

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,MGG2-150

G00J-500020175-00010

付

139.61

30

7000045879

3350

10kV及以下金具

2225AC-1407000-3401

3

母线金具-管型母线固定金具,MGGD-170

G00J-500020175-00010

付

533.21

30

7000045879

3050

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MNL-104

G00J-500020175-00010

付

19.46

30

7000045879

2990

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MNP-201

G00J-500020175-00010

付

12.54

30

7000045879

980

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MWL-203

G00J-500020175-00010

付

20.16

30

7000045879

1380

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MWP-103

G00J-500020175-00010

付

33.7

30

7000045879

440

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MWP-204

G00J-500020175-00010

付

27.7528

30

7000045879

1680

10kV及以下金具

2225AC-1407000-3401

3

母线金具-矩形母线固定金具,MWP-304

G00J-500020175-00010

付

38.85

30

7000045879

1070

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MDG-4

G00J-500020175-00010

付

26.4759

30

7000045879

3140

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MDG-5

G00J-500020175-00010

付

18.4

30

7000045879

2140

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MSG-4/120

G00J-500020175-00010

付

26.74

30

7000045879

610

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MSG-5/120

G00J-500020175-00010

付

31

30

7000045879

3160

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MSG-51-200

G00J-500020175-00010

付

72.79

30

7000045879

3420

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MSG-51-400

G00J-500020175-00010

付

72.79

30

7000045879

350

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线固定金具,MSG-6/120

G00J-500020175-00010

付

22.99

30

7000045879

740

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线间隔棒,MRJ-1440N-200

G00J-500020175-00010

付

165.7484

30

7000045879

3280

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线间隔棒,MRJ-1440N-400

G00J-500020175-00010

付

82.36

30

7000045879

790

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线间隔棒,MRJ-4/120

G00J-500020175-00010

付

30.36

30

7000045879

690

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线间隔棒,MRJ-5/120

G00J-500020175-00010

付

15

30

7000045879

410

10kV及以下金具

2225AC-1407000-3401

3

母线金具-软母线间隔棒,MRJ-6/120

G00J-500020175-00010

付

11.15

30

7000046920

60

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000046920

70

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000046920

80

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000046879

100

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046920

10

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046920

20

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046920

30

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXL-2

G00J-500020175-00010

付

19.25

30

7000046920

40

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046920

50

10kV及以下金具

2225AC-1407000-3401

3

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046879

60

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-变压器线夹,M16

G00J-500020175-00010

付

28

30

7000046879

70

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000045879

1080

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-大截面导线设备线夹,SSY-1440NB

G00J-500020175-00010

付

880.00

30

7000045879

2160

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-大截面导线设备线夹,SY-900KA

G00J-500020175-00010

付

117.01

30

7000045879

760

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-大截面导线设备线夹,SY-900KB

G00J-500020175-00010

付

109.49

30

7000045879

470

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSL-900KA/200

G00J-500020175-00010

付

110.5027

30

7000045879

450

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSL-900KB/200

G00J-500020175-00010

付

110.5027

30

7000045879

420

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSL-900KC/200

G00J-500020175-00010

付

110.5027

30

7000045879

3450

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-1440NA

G00J-500020175-00010

付

150.44

30

7000045879

3390

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-1440NB

G00J-500020175-00010

付

150.44

30

7000045879

3370

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-1440NC/200(a×b)

G00J-500020175-00010

付

150.44

30

7000045879

2060

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500020175-00010

付

19.35

30

7000045879

750

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-300/25B-120

G00J-500020175-00010

付

23.80

30

7000045879

1690

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-300/40B-120

G00J-500020175-00010

付

23.80

30

7000045879

1510

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-300/40B-200

G00J-500020175-00010

付

23.80

30

7000045879

710

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-300A/120

G00J-500020175-00010

付

23.80

30

7000045879

560

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-400/35A-120(a×b)

G00J-500020175-00010

付

55

30

7000045879

650

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-400/35B-120(a×b)

G00J-500020175-00010

付

42.1038

30

7000045879

600

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-400/35C-120(a×b)

G00J-500020175-00010

付

42.1038

30

7000045879

2940

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-400A/120

G00J-500020175-00010

付

37.26

30

7000045879

400

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-600KA/400

G00J-500020175-00010

付

192.92

30

7000045879

3360

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-600KB/400

G00J-500020175-00010

付

62.05

30

7000045879

370

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-630/55A-120(a×b)

G00J-500020175-00010

付

86.73

30

7000045879

1000

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSY-900A

G00J-500020175-00010

付

880.00

30

7000045879

1470

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-240/30A-120(a×b)

G00J-500020175-00010

付

21.77

30

7000045879

1450

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-240/30B-120(a×b)

G00J-500020175-00010

付

21.77

30

7000045879

2270

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-300/40A-120(a×b)

G00J-500020175-00010

付

56.58

30

7000045879

1430

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-300/40B-200(a×b)

G00J-500020175-00010

付

56.58

30

7000045879

590

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-400/35A-120

G00J-500020175-00010

付

61.75

30

7000045879

3220

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-600KB/400

G00J-500020175-00010

付

62.05

30

7000045879

2800

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-630/45A-120(a×b)

G00J-500020175-00010

付

82.49

30

7000045879

3070

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-630B/200

G00J-500020175-00010

付

62.05

30

7000045879

2950

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-630C/200

G00J-500020175-00010

付

62.05

30

7000045879

700

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-双导线设备线夹,SSYG-900KA/200

G00J-500020175-00010

付

180.2011

30

7000045879

3290

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜接线夹,JT-400

G00J-500020175-00010

付

17.99

30

7000046879

40

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SLG-3B

G00J-500020175-00010

付

18

30

7000046879

50

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000045879

2960

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-1440NA

G00J-500020175-00010

付

207.71

30

7000045879

1520

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-150/25A

G00J-500020175-00010

付

20.55

30

7000045879

1920

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-150/25B

G00J-500020175-00010

付

20.55

30

7000045879

1930

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00010

付

25

30

7000045879

2170

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00010

付

21.62

30

7000045879

480

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-300/25A

G00J-500020175-00010

付

28.5

30

7000045879

300

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-300/25B

G00J-500020175-00010

付

24.2272

30

7000045879

620

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00010

付

38

30

7000045879

2870

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-400/35B

G00J-500020175-00010

付

29.44

30

7000045879

3010

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-400/35C

G00J-500020175-00010

付

30.1

30

7000045879

3410

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-铜铝过渡设备线夹,SYG-600KA

G00J-500020175-00010

付

87.43

30

7000045879

2150

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00010

付

12.0345

30

7000045879

2210

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500020175-00010

付

12.0345

30

7000045879

2260

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-240/30C

G00J-500020175-00010

付

14.16

30

7000045879

430

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-300/25B

G00J-500020175-00010

付

18.0574

30

7000045879

670

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00010

付

30

30

7000045879

520

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-400/35B

G00J-500020175-00010

付

22.12

30

7000045879

3060

10kV及以下金具

2225AC-1407000-3401

3

设备线夹-压缩型设备线夹,SY-630/45A

G00J-500020175-00010

付

36.43

30

7000045879

240

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-带挂板,XGU-5A

G00J-500020175-00010

付

32.95

30

7000045879

800

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-带挂板,XGU-5B

G00J-500020175-00010

付

35.4481

30

7000046877

80

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000046877

90

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-回转型,XGU-4

G00J-500020175-00010

付

24.7

30

7000046877

70

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000046877

100

10kV及以下金具

2225AC-1407000-3401

3

悬垂线夹-回转型,XGU-5

G00J-500020175-00010

付

17

30

7000045879

2250

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TY-240/30

G00J-500020175-00010

付

30.36

30

7000045879

3150

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TL-400

G00J-500020175-00010

付

35.1882

30

7000045879

910

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TL-44

G00J-500020175-00010

付

28.25

30

7000045879

2320

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TL-900K

G00J-500020175-00010

付

90.27

30

7000045879

330

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1400

G00J-500020175-00010

付

132.74

30

7000045879

3300

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1400/1400

G00J-500020175-00010

付

126.05

30

7000045879

2930

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1400/600K

G00J-500020175-00010

付

126.05

30

7000045879

3110

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1440N/1400

G00J-500020175-00010

付

126.05

30

7000045879

3340

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1440N/1440N

G00J-500020175-00010

付

126.05

30

7000045879

3000

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-1440N/600K

G00J-500020175-00010

付

126.05

30

7000045879

380

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-300/630

G00J-500020175-00010

付

73.01

30

7000045879

2920

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-400/400

G00J-500020175-00010

付

31.14

30

7000045879

3440

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-600K/1440N

G00J-500020175-00010

付

115.09

30

7000045879

3230

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-600K/600K

G00J-500020175-00010

付

115.09

30

7000045879

720

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TLY-900K/900K

G00J-500020175-00010

付

117.3053

30

7000045879

1560

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TY-150/25

G00J-500020175-00010

付

25.2442

30

7000045879

1440

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TY2-300

G00J-500020175-00010

付

24.91

30

7000045879

570

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TY-300/25

G00J-500020175-00010

付

28.1483

30

7000045879

1460

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-T型线夹,TY-300/40

G00J-500020175-00010

付

33.12

30

7000045879

810

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TL-900K/200

G00J-500020175-00010

付

102.0051

30

7000045879

2900

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TLS-2×600K/400

G00J-500020175-00010

付

124.12

30

7000045879

3430

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TLS-400/120

G00J-500020175-00010

付

74.87

30

7000045879

2180

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TLS-900K/200

G00J-500020175-00010

付

146.68

30

7000045879

680

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TYS-2 ×400/120

G00J-500020175-00010

付

102.5

30

7000045879

2030

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500020175-00010

付

66.4666

30

7000045879

1720

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TYS-2×240/200

G00J-500020175-00010

付

70.11

30

7000045879

2220

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TYS-2×300/120

G00J-500020175-00010

付

80.9193

30

7000045879

3040

10kV及以下金具

2225AC-1407000-3401

4

T型线夹-双导线T型线夹,TYS-2×630/400

G00J-500020175-00010

付

124.12

30

7000046922

130

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046922

140

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046922

150

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046922

100

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000046922

110

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046922

120

10kV及以下金具

2225AC-1407000-3401

4

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046922

80

10kV及以下金具

2225AC-1407000-3401

4

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046922

90

10kV及以下金具

2225AC-1407000-3401

4

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000045879

1620

10kV及以下金具

2225AC-1407000-3401

4

跨路母线金具,MGKL-J100

G00J-500020175-00010

件

140.7302

30

7000046922

10

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046922

20

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046922

30

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046921

170

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046921

180

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046921

190

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046921

200

10kV及以下金具

2225AC-1407000-3401

4

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000046921

140

10kV及以下金具

2225AC-1407000-3401

4

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

150

10kV及以下金具

2225AC-1407000-3401

4

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

160

10kV及以下金具

2225AC-1407000-3401

4

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046921

100

10kV及以下金具

2225AC-1407000-3401

4

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000046921

110

10kV及以下金具

2225AC-1407000-3401

4

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

120

10kV及以下金具

2225AC-1407000-3401

4

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

130

10kV及以下金具

2225AC-1407000-3401

4

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046921

90

10kV及以下金具

2225AC-1407000-3401

4

联结金具-球头挂环,Q-7

G00J-500020175-00010

只

2.53

30

7000046921

80

10kV及以下金具

2225AC-1407000-3401

4

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000046921

70

10kV及以下金具

2225AC-1407000-3401

4

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000046920

100

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

10

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

20

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046921

40

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046921

50

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046921

30

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,Z-16

G00J-500020175-00010

只

21.18

30

7000046921

60

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂板,ZS-7

G00J-500020175-00010

只

9

30

7000046920

90

10kV及以下金具

2225AC-1407000-3401

4

联结金具-直角挂环,ZH-7

G00J-500020175-00010

只

5

30

7000045879

280

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线Ｔ型线夹,MGT-130

G00J-500020175-00010

付

110.43

30

7000045879

2240

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线Ｔ型线夹,MGT-150

G00J-500020175-00010

付

144.73

30

7000045879

360

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线Ｔ型线夹,MGT-170

G00J-500020175-00010

付

172.57

30

7000045879

3120

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线Ｔ型线夹,MGT-250

G00J-500020175-00010

付

358.2778

30

7000045879

3320

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线Ｔ型线夹,MGTY-150

G00J-500020175-00010

付

144.73

30

7000045879

830

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线封端盖,MGF1-100

G00J-500020175-00010

只

33.47

30

7000045879

230

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线封端盖,MGF1-130

G00J-500020175-00010

只

33.47

30

7000045879

3190

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线封端盖,MGF1-150

G00J-500020175-00010

只

61.6302

30

7000045879

2980

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线封端球,MGZ1-150

G00J-500020175-00010

只

89.14

30

7000045879

1060

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管母线伸缩线夹,MGS-150A

G00J-500020175-00010

付

285.92

30

7000045879

970

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,KLMG-100/90

G00J-500020175-00010

付

230.00

30

7000045879

2650

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,KLMG-110/100

G00J-500020175-00010

付

791.33

30

7000045879

260

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,KLMG-130/116

G00J-500020175-00010

付

84.40

30

7000045879

3200

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,MGC-150

G00J-500020175-00010

付

480.78

30

7000045879

3270

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,MGG1-150

G00J-500020175-00010

付

144.9564

30

7000045879

1030

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,MGG-150

G00J-500020175-00010

付

130.515

30

7000045879

2840

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,MGG2-150

G00J-500020175-00010

付

139.61

30

7000045879

3350

10kV及以下金具

2225AC-1407000-3401

4

母线金具-管型母线固定金具,MGGD-170

G00J-500020175-00010

付

533.21

30

7000045879

3050

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MNL-104

G00J-500020175-00010

付

19.46

30

7000045879

2990

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MNP-201

G00J-500020175-00010

付

12.54

30

7000045879

980

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MWL-203

G00J-500020175-00010

付

20.16

30

7000045879

1380

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MWP-103

G00J-500020175-00010

付

33.7

30

7000045879

440

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MWP-204

G00J-500020175-00010

付

27.7528

30

7000045879

1680

10kV及以下金具

2225AC-1407000-3401

4

母线金具-矩形母线固定金具,MWP-304

G00J-500020175-00010

付

38.85

30

7000045879

1070

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MDG-4

G00J-500020175-00010

付

26.4759

30

7000045879

3140

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MDG-5

G00J-500020175-00010

付

18.4

30

7000045879

2140

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MSG-4/120

G00J-500020175-00010

付

26.74

30

7000045879

610

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MSG-5/120

G00J-500020175-00010

付

31

30

7000045879

3160

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MSG-51-200

G00J-500020175-00010

付

72.79

30

7000045879

3420

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MSG-51-400

G00J-500020175-00010

付

72.79

30

7000045879

350

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线固定金具,MSG-6/120

G00J-500020175-00010

付

22.99

30

7000045879

740

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线间隔棒,MRJ-1440N-200

G00J-500020175-00010

付

165.7484

30

7000045879

3280

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线间隔棒,MRJ-1440N-400

G00J-500020175-00010

付

82.36

30

7000045879

790

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线间隔棒,MRJ-4/120

G00J-500020175-00010

付

30.36

30

7000045879

690

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线间隔棒,MRJ-5/120

G00J-500020175-00010

付

15

30

7000045879

410

10kV及以下金具

2225AC-1407000-3401

4

母线金具-软母线间隔棒,MRJ-6/120

G00J-500020175-00010

付

11.15

30

7000046920

60

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000046920

70

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000046920

80

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000046879

100

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046920

10

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046920

20

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046920

30

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXL-2

G00J-500020175-00010

付

19.25

30

7000046920

40

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046920

50

10kV及以下金具

2225AC-1407000-3401

4

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046879

60

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-变压器线夹,M16

G00J-500020175-00010

付

28

30

7000046879

70

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000045879

1080

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-大截面导线设备线夹,SSY-1440NB

G00J-500020175-00010

付

880.00

30

7000045879

2160

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-大截面导线设备线夹,SY-900KA

G00J-500020175-00010

付

117.01

30

7000045879

760

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-大截面导线设备线夹,SY-900KB

G00J-500020175-00010

付

109.49

30

7000045879

470

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSL-900KA/200

G00J-500020175-00010

付

110.5027

30

7000045879

450

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSL-900KB/200

G00J-500020175-00010

付

110.5027

30

7000045879

420

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSL-900KC/200

G00J-500020175-00010

付

110.5027

30

7000045879

3450

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-1440NA

G00J-500020175-00010

付

150.44

30

7000045879

3390

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-1440NB

G00J-500020175-00010

付

150.44

30

7000045879

3370

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-1440NC/200(a×b)

G00J-500020175-00010

付

150.44

30

7000045879

2060

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500020175-00010

付

19.35

30

7000045879

750

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-300/25B-120

G00J-500020175-00010

付

23.80

30

7000045879

1690

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-300/40B-120

G00J-500020175-00010

付

23.80

30

7000045879

1510

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-300/40B-200

G00J-500020175-00010

付

23.80

30

7000045879

710

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-300A/120

G00J-500020175-00010

付

23.80

30

7000045879

560

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-400/35A-120(a×b)

G00J-500020175-00010

付

55

30

7000045879

650

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-400/35B-120(a×b)

G00J-500020175-00010

付

42.1038

30

7000045879

600

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-400/35C-120(a×b)

G00J-500020175-00010

付

42.1038

30

7000045879

2940

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-400A/120

G00J-500020175-00010

付

37.26

30

7000045879

400

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-600KA/400

G00J-500020175-00010

付

192.92

30

7000045879

3360

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-600KB/400

G00J-500020175-00010

付

62.05

30

7000045879

370

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-630/55A-120(a×b)

G00J-500020175-00010

付

86.73

30

7000045879

1000

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSY-900A

G00J-500020175-00010

付

880.00

30

7000045879

1470

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-240/30A-120(a×b)

G00J-500020175-00010

付

21.77

30

7000045879

1450

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-240/30B-120(a×b)

G00J-500020175-00010

付

21.77

30

7000045879

2270

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-300/40A-120(a×b)

G00J-500020175-00010

付

56.58

30

7000045879

1430

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-300/40B-200(a×b)

G00J-500020175-00010

付

56.58

30

7000045879

590

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-400/35A-120

G00J-500020175-00010

付

61.75

30

7000045879

3220

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-600KB/400

G00J-500020175-00010

付

62.05

30

7000045879

2800

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-630/45A-120(a×b)

G00J-500020175-00010

付

82.49

30

7000045879

3070

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-630B/200

G00J-500020175-00010

付

62.05

30

7000045879

2950

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-630C/200

G00J-500020175-00010

付

62.05

30

7000045879

700

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-双导线设备线夹,SSYG-900KA/200

G00J-500020175-00010

付

180.2011

30

7000045879

3290

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜接线夹,JT-400

G00J-500020175-00010

付

17.99

30

7000046879

40

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SLG-3B

G00J-500020175-00010

付

18

30

7000046879

50

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000045879

2960

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-1440NA

G00J-500020175-00010

付

207.71

30

7000045879

1520

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-150/25A

G00J-500020175-00010

付

20.55

30

7000045879

1920

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-150/25B

G00J-500020175-00010

付

20.55

30

7000045879

1930

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00010

付

25

30

7000045879

2170

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00010

付

21.62

30

7000045879

480

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-300/25A

G00J-500020175-00010

付

28.5

30

7000045879

300

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-300/25B

G00J-500020175-00010

付

24.2272

30

7000045879

620

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00010

付

38

30

7000045879

2870

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-400/35B

G00J-500020175-00010

付

29.44

30

7000045879

3010

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-400/35C

G00J-500020175-00010

付

30.1

30

7000045879

3410

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-铜铝过渡设备线夹,SYG-600KA

G00J-500020175-00010

付

87.43

30

7000045879

2150

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00010

付

12.0345

30

7000045879

2210

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500020175-00010

付

12.0345

30

7000045879

2260

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-240/30C

G00J-500020175-00010

付

14.16

30

7000045879

430

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-300/25B

G00J-500020175-00010

付

18.0574

30

7000045879

670

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00010

付

30

30

7000045879

520

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-400/35B

G00J-500020175-00010

付

22.12

30

7000045879

3060

10kV及以下金具

2225AC-1407000-3401

4

设备线夹-压缩型设备线夹,SY-630/45A

G00J-500020175-00010

付

36.43

30

7000045879

240

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-带挂板,XGU-5A

G00J-500020175-00010

付

32.95

30

7000045879

800

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-带挂板,XGU-5B

G00J-500020175-00010

付

35.4481

30

7000046877

80

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000046877

90

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-回转型,XGU-4

G00J-500020175-00010

付

24.7

30

7000046877

70

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000046877

100

10kV及以下金具

2225AC-1407000-3401

4

悬垂线夹-回转型,XGU-5

G00J-500020175-00010

付

17

30

7000046903

560

10kV及以下金具

2225AC-1407000-3401

5

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046903

550

10kV及以下金具

2225AC-1407000-3401

5

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000046903

540

10kV及以下金具

2225AC-1407000-3401

5

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000046903

530

10kV及以下金具

2225AC-1407000-3401

5

接续金具-绝缘穿刺接地线夹,10kV,240mm2,16mm2

G00J-500020175-00010

付

15.07

30

7000046903

520

10kV及以下金具

2225AC-1407000-3401

5

接续金具-跳线线夹,JYT-240/30

G00J-500020175-00010

付

57

30

7000046903

500

10kV及以下金具

2225AC-1407000-3401

5

接续金具-楔型并沟线夹,JXD-10

G00J-500020175-00010

付

17

30

7000046903

510

10kV及以下金具

2225AC-1407000-3401

5

接续金具-楔型并沟线夹,JXD-6

G00J-500020175-00010

付

9

30

7000046903

460

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046903

470

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046903

480

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046903

490

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046903

390

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000046903

400

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046903

410

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046903

360

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046903

370

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046903

380

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046903

340

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-10

G00J-500020175-00010

只

5.46

30

7000046903

350

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046903

330

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000046903

320

10kV及以下金具

2225AC-1407000-3401

5

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000046903

280

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,JNS-2A

G00J-500020175-00010

付

10.79

30

7000046903

290

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000046903

300

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000046903

310

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000046903

260

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000046903

270

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000046903

220

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-1

G00J-500020175-00010

付

10.75

30

7000046903

230

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046903

240

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046903

250

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046903

200

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SYG-150/25A

G00J-500020175-00010

付

20.55

30

7000046903

210

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00010

付

25

30

7000046903

90

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000046764

240

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046876

230

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046764

250

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046876

240

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046764

260

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046876

260

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046876

250

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-120-400

G00J-500020175-00010

付

44

30

7000046764

270

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046876

270

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046764

190

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046764

180

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046876

170

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046876

180

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046764

160

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046876

150

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046764

170

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046876

160

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046876

130

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000046764

130

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000046876

140

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000046764

140

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000046764

150

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046764

120

10kV及以下金具

2225AC-1407000-3401

5

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046876

120

10kV及以下金具

2225AC-1407000-3401

5

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046764

100

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046876

100

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046764

110

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046876

110

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046927

330

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00008

付

7.16

30

7000046927

320

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00008

只

4.29

30

7000046927

350

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-2×16

G00J-500020175-00008

付

8.83

30

7000046896

50

10kV及以下金具

2225AC-1407000-3401

5

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000046896

30

10kV及以下金具

2225AC-1407000-3401

5

接续金具-楔型并沟线夹,JXD-3

G00J-500020175-00010

付

8

30

7000046896

40

10kV及以下金具

2225AC-1407000-3401

5

接续金具-楔型并沟线夹,JXD-6

G00J-500020175-00010

付

9

30

7000046895

90

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046895

100

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046896

10

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046896

20

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046895

20

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000046895

30

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046895

40

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046894

100

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046895

10

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046894

70

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-21

G00J-500020175-00010

只

25

30

7000046894

80

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046894

90

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046894

40

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000046894

50

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000046894

60

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046894

10

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-2×16

G00J-500020175-00010

付

8.83

30

7000046894

20

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000046894

30

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000046893

90

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046893

100

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046893

70

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-变压器线夹,M16

G00J-500020175-00010

付

28

30

7000046893

80

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000046893

60

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SLG-3B

G00J-500020175-00010

付

18

30

7000046929

560

10kV及以下金具

2225AC-1407000-3401

5

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046929

570

10kV及以下金具

2225AC-1407000-3401

5

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046929

580

10kV及以下金具

2225AC-1407000-3401

5

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046929

550

10kV及以下金具

2225AC-1407000-3401

5

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000046929

510

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046929

520

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046929

530

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046929

540

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046929

410

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046929

420

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046929

390

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000046929

400

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000046929

370

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-钢线卡子,JK-2

G00J-500020175-00010

只

4

30

7000046929

380

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-钢线卡子,JK-3

G00J-500020175-00010

只

2.87

30

7000046929

320

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046929

330

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046929

340

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046929

350

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046929

360

10kV及以下金具

2225AC-1407000-3401

5

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000046929

270

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-21

G00J-500020175-00010

只

25

30

7000046929

280

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046929

290

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046929

300

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046929

310

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046929

960

10kV及以下金具

2225AC-1407000-3401

5

联结金具-联板,L-1040

G00J-500020175-00010

块

44.71

30

7000046929

230

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000046929

240

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000046929

250

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046929

260

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046929

220

10kV及以下金具

2225AC-1407000-3401

5

联结金具-直角挂环,ZH-7

G00J-500020175-00010

只

5

30

7000046929

200

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000046929

210

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000046929

140

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046929

150

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046929

160

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046929

170

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046929

180

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046929

190

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046929

120

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SLG-3B

G00J-500020175-00010

付

18

30

7000046929

130

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000046929

70

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000046883

450

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046883

460

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046883

470

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046883

480

10kV及以下金具

2225AC-1407000-3401

5

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046883

370

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,JNS-2A

G00J-500020175-00010

付

10.79

30

7000046883

380

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-2×16

G00J-500020175-00010

付

8.83

30

7000046883

390

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000046883

400

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000046883

410

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000046883

330

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-1

G00J-500020175-00010

付

16.25

30

7000046883

340

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000046883

350

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000046883

360

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000046883

260

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-1

G00J-500020175-00010

付

10.75

30

7000046883

270

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046883

280

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046883

290

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046883

300

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-2

G00J-500020175-00010

付

19.25

30

7000046883

310

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046883

320

10kV及以下金具

2225AC-1407000-3401

5

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046883

240

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-变压器线夹,M16

G00J-500020175-00010

付

28

30

7000046883

250

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-变压器线夹,M20

G00J-500020175-00010

付

34.37

30

7000046883

220

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SLG-3B

G00J-500020175-00010

付

18

30

7000046883

230

10kV及以下金具

2225AC-1407000-3401

5

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000046883

80

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000046883

90

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-3

G00J-500020175-00010

付

25.88

30

7000046883

100

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-4

G00J-500020175-00010

付

24.7

30

7000046883

70

10kV及以下金具

2225AC-1407000-3401

5

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000046867

190

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046867

320

10kV及以下金具

2225AC-1407000-3401

5

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046867

310

10kV及以下金具

2225AC-1407000-3401

5

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000046869

220

10kV及以下金具

2225AC-1407000-3401

6

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000046868

40

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046868

50

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046869

200

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046868

60

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046868

70

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046869

210

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046869

180

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046869

170

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046869

160

10kV及以下金具

2225AC-1407000-3401

6

联结金具-球头挂环,Q-7

G00J-500020175-00010

只

2.53

30

7000046869

150

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000046869

140

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046868

20

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046137

590

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046137

600

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046137

610

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046137

570

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000046137

580

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046137

560

10kV及以下金具

2225AC-1407000-3401

6

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000046137

510

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046137

520

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046137

540

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046137

530

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-120-400

G00J-500020175-00010

付

44

30

7000046137

550

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046137

430

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000046137

440

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046137

450

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046137

400

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046137

410

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046137

420

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046137

380

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046137

390

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046137

1170

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046137

340

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000046137

350

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000046137

360

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000046137

370

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000047061

10

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046137

320

10kV及以下金具

2225AC-1407000-3401

6

联结金具-球头挂环,Q-7

G00J-500020175-00010

只

2.53

30

7000046137

330

10kV及以下金具

2225AC-1407000-3401

6

联结金具-球头挂环,QP-10

G00J-500020175-00010

只

8.53

30

7000046137

310

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000046137

280

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000046137

290

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000046137

300

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000046137

250

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046137

260

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046137

270

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,ZS-7

G00J-500020175-00010

只

9

30

7000046137

240

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂环,ZH-7

G00J-500020175-00010

只

5

30

7000046137

210

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000046137

220

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000046137

230

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000046137

170

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046137

180

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046137

190

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046137

200

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046137

160

10kV及以下金具

2225AC-1407000-3401

6

设备线夹-铜铝过渡设备线夹,SLG-4B

G00J-500020175-00010

付

13.61

30

7000046137

60

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000047032

30

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-1

G00J-500020175-00008

付

4.29

30

7000047032

20

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00008

付

7.16

30

7000045773

1550

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000045773

1560

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000045773

1540

10kV及以下金具

2225AC-1407000-3401

6

接续金具-接地线夹,JDL-50-240

G00J-500020175-00010

付

8.6

30

7000045773

1500

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000045773

1510

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000045773

1520

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000045773

1530

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000045773

1440

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000045773

1450

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000045773

1460

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000045773

1420

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-U型挂环,UL-16

G00J-500020175-00010

付

17.92

30

7000045773

1430

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000045773

1380

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000045773

1390

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000045773

1400

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000045773

1410

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000045773

1350

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-10

G00J-500020175-00010

只

5.46

30

7000045773

1360

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-16

G00J-500020175-00010

只

11.61

30

7000045773

1370

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000045773

1320

10kV及以下金具

2225AC-1407000-3401

6

联结金具-联板,BN1-1040

G00J-500020175-00010

块

93.16

30

7000045773

1330

10kV及以下金具

2225AC-1407000-3401

6

联结金具-联板,LV-0712

G00J-500020175-00010

块

16.98

30

7000045773

1340

10kV及以下金具

2225AC-1407000-3401

6

联结金具-联板,LV-1240

G00J-500020175-00010

块

31.69

30

7000045773

1260

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,P-12

G00J-500020175-00010

只

19.32

30

7000045773

1270

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000045773

1280

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000045773

1290

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000045773

1300

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-7

G00J-500020175-00010

只

4.89

30

7000045773

1310

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000045773

1240

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000045773

1250

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000045773

1210

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000045773

1220

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000045773

1230

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,ZS-7

G00J-500020175-00010

只

9

30

7000045773

1200

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂环,ZH-7

G00J-500020175-00010

只

5

30

7000045773

1160

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,NXJ-2×16

G00J-500020175-00010

付

8.83

30

7000045773

1170

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,NXJ-4×120

G00J-500020175-00010

付

16.3

30

7000045773

1180

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,NXJ-4×35

G00J-500020175-00010

付

8.6

30

7000045773

1190

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,NXJ-4×70

G00J-500020175-00010

付

13.61

30

7000045773

1120

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-1

G00J-500020175-00010

付

16.25

30

7000045773

1130

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000045773

1140

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000045773

1150

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000045773

1050

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-1

G00J-500020175-00010

付

10.75

30

7000045773

1060

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000045773

1070

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000045773

1080

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000045773

1090

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-2

G00J-500020175-00010

付

19.25

30

7000045773

1100

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000045773

1110

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000045773

1040

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-液压型,NY-240/30

G00J-500020175-00010

付

56.5678

30

7000045773

1010

10kV及以下金具

2225AC-1407000-3401

6

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00010

付

25

30

7000045773

1020

10kV及以下金具

2225AC-1407000-3401

6

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00010

付

21.62

30

7000045773

1030

10kV及以下金具

2225AC-1407000-3401

6

设备线夹-铜铝过渡设备线夹,SYG-240/30C

G00J-500020175-00010

付

25

30

7000045773

890

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000045773

880

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

30

7000046961

20

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00008

付

7.16

30

7000046961

240

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00008

付

7.16

30

7000046961

130

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500076000-00001

只

4.29

30

7000046961

210

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500076000-00001

只

4.29

30

7000046961

140

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-7

G00J-500076000-00001

只

3.27

30

7000046961

220

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-7

G00J-500076000-00001

只

3.27

30

7000046961

150

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,JNS-2A

G00J-500020175-00008

付

10.79

30

7000046961

230

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-集束型,JNS-2A

G00J-500020175-00008

付

10.79

30

7000046880

740

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-1

G00J-500020175-00010

付

4.29

30

7000046880

750

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JBB-2

G00J-500020175-00010

付

6.44

30

7000046880

720

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JB-3

G00J-500020175-00010

付

10.75

30

7000046880

730

10kV及以下金具

2225AC-1407000-3401

6

接续金具-并沟线夹,JB-4

G00J-500020175-00010

付

12.17

30

7000046880

670

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-16-120

G00J-500020175-00010

付

2.87

30

7000046880

680

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBL-50-240

G00J-500020175-00010

付

4.29

30

7000046880

700

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-16-120

G00J-500020175-00010

付

7.16

30

7000046880

690

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-120-400

G00J-500020175-00010

付

44

30

7000046880

710

10kV及以下金具

2225AC-1407000-3401

6

接续金具-异型并沟线夹,JBTL-50-240

G00J-500020175-00010

付

12.46

30

7000046880

590

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-1

G00J-500020175-00010

付

15

30

7000046880

600

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-2

G00J-500020175-00010

付

18.62

30

7000046880

610

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-UT型线夹,NUT-3

G00J-500020175-00010

付

27.21

30

7000046880

570

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-U型挂环,UL-16

G00J-500020175-00010

付

17.92

30

7000046880

580

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-U型挂环,UL-25

G00J-500020175-00010

付

25.79

30

7000046880

530

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-1

G00J-500020175-00010

付

7.16

30

7000046880

540

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-2

G00J-500020175-00010

付

13.61

30

7000046880

550

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-3

G00J-500020175-00010

付

21.48

30

7000046880

560

10kV及以下金具

2225AC-1407000-3401

6

拉线金具-锲型线夹,NX-4

G00J-500020175-00010

付

40.13

30

7000046880

490

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-10

G00J-500020175-00010

只

5.46

30

7000046880

500

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-16

G00J-500020175-00010

只

11.61

30

7000046880

510

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-25

G00J-500020175-00010

只

42.5

30

7000046880

520

10kV及以下金具

2225AC-1407000-3401

6

联结金具-U型挂环,U-7

G00J-500020175-00010

只

4.29

30

7000046880

450

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,P-7

G00J-500020175-00010

只

4.29

30

7000046880

460

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-10

G00J-500020175-00010

只

5.02

30

7000046880

470

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PD-12

G00J-500020175-00010

只

7.16

30

7000046880

480

10kV及以下金具

2225AC-1407000-3401

6

联结金具-平行挂板,PS-7

G00J-500020175-00010

只

4.29

30

7000046880

430

10kV及以下金具

2225AC-1407000-3401

6

联结金具-球头挂环,QP-10

G00J-500020175-00010

只

8.53

30

7000046880

440

10kV及以下金具

2225AC-1407000-3401

6

联结金具-球头挂环,QP-7

G00J-500020175-00010

只

2.87

30

7000046880

390

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,W-7

G00J-500020175-00010

只

5.73

30

7000046880

400

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,W-7B

G00J-500020175-00010

只

8.5

30

7000046880

410

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,WS-10

G00J-500020175-00010

只

13.95

30

7000046880

420

10kV及以下金具

2225AC-1407000-3401

6

联结金具-碗头挂板,WS-7

G00J-500020175-00010

只

10.99

30

7000046880

370

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-10

G00J-500020175-00010

只

6

30

7000046880

380

10kV及以下金具

2225AC-1407000-3401

6

联结金具-延长环,PH-7

G00J-500020175-00010

只

3.27

30

7000046880

350

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-10

G00J-500020175-00010

只

11.05

30

7000046880

360

10kV及以下金具

2225AC-1407000-3401

6

联结金具-直角挂板,Z-7

G00J-500020175-00010

只

5.73

30

7000046880

310

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-1

G00J-500020175-00010

付

16.25

30

7000046880

320

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-2

G00J-500020175-00010

付

16.48

30

7000046880

330

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-3

G00J-500020175-00010

付

33

30

7000046880

340

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-螺栓型,NLL-4

G00J-500020175-00010

付

30.08

30

7000046880

240

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-1

G00J-500020175-00010

付

10.75

30

7000046880

250

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-2

G00J-500020175-00010

付

13.61

30

7000046880

260

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-3

G00J-500020175-00010

付

20.77

30

7000046880

270

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXJG-4

G00J-500020175-00010

付

25.06

30

7000046880

280

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-2

G00J-500020175-00010

付

19.25

30

7000046880

290

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-3

G00J-500020175-00010

付

22

30

7000046880

300

10kV及以下金具

2225AC-1407000-3401

6

耐张线夹-楔型绝缘,NXL-4

G00J-500020175-00010

付

40

30

7000046880

80

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-2

G00J-500020175-00010

付

18

30

7000046880

90

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-3

G00J-500020175-00010

付

25.88

30

7000046880

70

10kV及以下金具

2225AC-1407000-3401

6

悬垂线夹-回转型,XGU-1

G00J-500020175-00010

付

15

36

7000046903

840

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,进线,2000A,50kA

A176-500141279-00002

台

58025.02

36

7000045644

30

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,进线,2000A,50kA

A176-500141279-00002

台

58025.02

36

7000047061

90

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,进线,2000A,50kA

A176-500141279-00002

台

58025.02

36

7000046903

850

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,馈线,2000A,50kA

A176-500114870-00002

台

47314

36

7000045644

590

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,馈线,2000A,50kA

A176-500114870-00002

台

47314

36

7000047061

100

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,馈线,2000A,50kA

A176-500114870-00002

台

47314

36

7000046903

860

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,母联,2000A,50kA

A176-500141276-00002

台

52482.39

36

7000045644

20

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,母联,2000A,50kA

A176-500141276-00002

台

52482.39

36

7000047061

110

低压开关柜

2225AC-1016004-3401

1

低压开关柜,AC380V,固定分隔式,母联,2000A,50kA

A176-500141276-00002

台

52482.39

38

7000045556

70

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-220/0.8-2,2350,6340

9999-500122459-00001

支

526.55

38

7000046608

390

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-220/0.8-2,2350,6340

9999-500122469-00001

支

486.73

38

7000045879

1310

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-220/0.8-3,2470,7040

G00J-500122466-00005

支

610

38

7000044592

10

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-220/0.8-3,2470,7040

G00J-500122466-00005

支

610

38

7000045556

30

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-2,940,1920

9999-500122459-00001

支

225

38

7000045556

50

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-2,940,1920

9999-500122459-00001

支

225

38

7000045611

250

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-2,940,1920

9999-500122459-00001

支

225

38

7000046182

20

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-2,940,1920

9999-500122459-00001

支

225

38

7000045556

10

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-3,1000,2450

9999-500122465-00001

支

169.5

38

7000045879

1300

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-3,1000,2450

G00J-500122465-00002

支

270

38

7000044592

20

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.4-3,1000,2450

G00J-500122465-00002

支

270

38

7000045611

10

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-2,940,1920

9999-500122455-00001

支

190.45

38

7000045879

2440

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-2,940,1920

9999-500122455-00001

支

190.45

38

7000045647

70

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-2,940,1920

9999-500122455-00001

支

190.45

38

7000045556

380

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

610

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

630

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

690

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

170

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

440

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045556

470

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

38

7000045879

2110

防风偏复合绝缘子

2225AC-1405012-1601

1

防风偏复合绝缘子,FSP-66/0.8-3,1000,2450

9999-500122462-00001

支

194.25

41

7000045556

20

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

40

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

60

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

80

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

360

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000045556

370

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

620

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

680

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

530

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000045556

590

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

600

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00021

吨

5100

41

7000045556

160

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

430

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00021

吨

5100

41

7000045556

450

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

460

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

860

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

740

地脚螺栓

2225AC-1901006-1601

1

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000045556

20

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

40

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

60

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

80

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

360

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000045556

370

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

620

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

680

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

530

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000045556

590

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00023

吨

7100.25

41

7000045556

600

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00021

吨

5100

41

7000045556

160

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

430

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00021

吨

5100

41

7000045556

450

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00026

吨

7100.25

41

7000045556

460

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00025

吨

7100.25

41

7000045556

860

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00022

吨

5100

41

7000045556

740

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00024

吨

7100.25

41

7000046903

830

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00017

吨

7100.25

41

7000045611

310

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00015

吨

7100.25

41

7000046182

50

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00015

吨

7100.25

41

7000046608

400

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00014

吨

7100.25

41

7000046869

390

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00015

吨

7100.25

41

7000046880

1130

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00017

吨

7100.25

41

7000044592

30

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00015

吨

7100.25

41

7000047061

50

地脚螺栓

2225AC-1901006-1601

2

地脚螺栓,通用,通用,无表面处理

G00J-500139303-00017

吨

7100.25

42

7000045773

1900

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ100

A171-500080350-00001

米

58.51

42

7000046880

1050

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ100

A171-500080350-00001

米

58.51

42

7000045773

1910

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ150

A171-500080348-00001

米

68.05

42

7000046880

1060

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ150

A171-500080348-00001

米

68.05

42

7000046867

300

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ175

A171-500080347-00001

米

90.71

42

7000045644

540

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ175

A171-500080347-00001

米

90.71

42

7000045773

1920

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ175

A171-500080347-00001

米

90.71

42

7000046880

1070

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ175

A171-500080347-00001

米

90.71

42

7000046929

870

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ200

A171-500080349-00001

米

100

42

7000046923

230

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ200

A171-500080349-00001

米

100

42

7000045773

1930

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ200

A171-500080349-00001

米

100

42

7000046880

1080

电缆保护管NHAP

2225AC-1408006-3403

1

电缆保护管,N-HAP,φ200

A171-500080349-00001

米

100

44

7000046881

20

站用金具

2225AC-1407000-1601

1

接续金具-并沟线夹,JBB-3

G00J-500076000-00001

付

9.18

44

7000046881

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500076000-00001

付

21.26

44

7000045616

60

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-300/25

G00J-500076000-00001

付

31.81

44

7000045618

70

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×300/120

G00J-500076000-00001

付

80.92

44

7000045619

40

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-1612

G00J-500076000-00001

块

22.5

44

7000045619

50

站用金具

2225AC-1407000-1601

1

联结金具-直角挂板,ZS-7

G00J-500076000-00001

只

8.1

44

7000045618

30

站用金具

2225AC-1407000-1601

1

母线金具-管母线Ｔ型线夹,MGT-150

G00J-500076000-00001

付

163.54

44

7000045618

80

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-5/120

G00J-500076000-00001

付

19.75

44

7000045619

80

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-300/25

G00J-500076000-00001

付

53.2

44

7000045618

50

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/25A-120

G00J-500076000-00001

付

26.89

44

7000045617

70

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/40A-200

G00J-500076000-00001

付

26.89

44

7000045616

50

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-300/25A-120(a×b)

G00J-500076000-00001

付

63.94

44

7000045616

40

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25A

G00J-500076000-00001

付

24.23

44

7000045617

20

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25B

G00J-500076000-00001

付

18.06

44

7000045618

40

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/25A

G00J-500076000-00001

付

18.06

44

7000045616

70

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/25B

G00J-500076000-00001

付

18.06

44

7000045617

80

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/40A

G00J-500076000-00001

付

18.06

44

7000045619

70

站用金具

2225AC-1407000-1601

1

悬垂线夹-带挂板,XGU-5B

G00J-500076000-00001

付

35.45

44

7000045648

190

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-300/40

G00J-500076000-00001

付

31.81

44

7000045648

200

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500076000-00001

付

66.47

44

7000045647

20

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/200

G00J-500076000-00001

付

79.22

44

7000045648

320

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-125×10

G00J-500076000-00001

付

431.21

44

7000045648

100

站用金具

2225AC-1407000-1601

1

联结金具-U型挂环,U-7

G00J-500076000-00001

只

4.29

44

7000045648

130

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-0712

G00J-500076000-00001

块

10.44

44

7000045648

110

站用金具

2225AC-1407000-1601

1

联结金具-球头挂环,QP-7

G00J-500076000-00001

只

2.58

44

7000045648

120

站用金具

2225AC-1407000-1601

1

联结金具-碗头挂板,WS-7

G00J-500076000-00001

只

9.89

44

7000045648

170

站用金具

2225AC-1407000-1601

1

联结金具-碗头挂板,W-7A

G00J-500076000-00001

只

7.84

44

7000045648

140

站用金具

2225AC-1407000-1601

1

联结金具-直角挂板,Z-7

G00J-500076000-00001

只

5.5

44

7000045648

310

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MWP-304

G00J-500076000-00001

付

33.02

44

7000045648

330

站用金具

2225AC-1407000-1601

1

母线金具-母线间隔垫,MJG-04

G00J-500076000-00001

只

3.38

44

7000045648

270

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-4/120

G00J-500076000-00001

付

18.75

44

7000045648

150

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500076000-00001

付

56.57

44

7000045648

160

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-300/40

G00J-500076000-00001

付

70.04

44

7000045648

220

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045647

30

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045648

230

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30B-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045647

40

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30B-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045648

260

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/40B

G00J-500076000-00001

付

24.23

44

7000045648

240

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500076000-00001

付

12.03

44

7000045648

250

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045648

210

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/40A

G00J-500076000-00001

付

18.06

44

7000045648

180

站用金具

2225AC-1407000-1601

1

悬垂线夹-带挂板,XGU-5B

G00J-500076000-00001

付

35.45

44

7000045556

660

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

540

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

200

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

410

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

480

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

800

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500076000-00001

付

28.59

44

7000045556

840

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TLS-400/120

G00J-500076000-00001

付

84.60

44

7000045556

210

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500076000-00001

付

66.47

44

7000045556

830

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500076000-00001

付

66.47

44

7000045556

300

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500076000-00001

付

310.5

44

7000045556

520

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500076000-00001

付

310.5

44

7000045556

580

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500076000-00001

付

310.5

44

7000045556

420

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-125×10

G00J-500076000-00001

付

431.21

44

7000045556

330

站用金具

2225AC-1407000-1601

1

联结金具-U型挂环,U-7B

G00J-500076000-00001

只

10.08

44

7000045556

350

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-0712

G00J-500076000-00001

块

10.44

44

7000045556

310

站用金具

2225AC-1407000-1601

1

联结金具-球头挂环,QP-7

G00J-500076000-00001

只

2.58

44

7000045556

320

站用金具

2225AC-1407000-1601

1

联结金具-碗头挂板,W-7A

G00J-500076000-00001

只

7.84

44

7000045556

340

站用金具

2225AC-1407000-1601

1

联结金具-直角挂板,Z-7

G00J-500076000-00001

只

5.5

44

7000045556

190

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-4

G00J-500076000-00001

付

26.48

44

7000045556

180

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-4/120

G00J-500076000-00001

付

26.48

44

7000045556

290

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-4/120

G00J-500076000-00001

付

18.75

44

7000045556

220

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500076000-00001

付

56.57

44

7000045556

550

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500076000-00001

付

56.57

44

7000045556

490

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500076000-00001

付

56.57

44

7000045556

820

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500076000-00001

付

56.57

44

7000045556

270

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30B-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045556

280

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30C-120(a×b)

G00J-500076000-00001

付

21.87

44

7000045556

810

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30

G00J-500076000-00001

付

21.26

44

7000045556

100

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

390

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

230

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

650

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

510

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

570

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500076000-00001

付

21.26

44

7000045556

120

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30C

G00J-500076000-00001

付

21.26

44

7000045556

790

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30

G00J-500076000-00001

付

12.03

44

7000045556

240

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500076000-00001

付

12.03

44

7000045556

90

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

400

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

250

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

640

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

560

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

500

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500076000-00001

付

12.03

44

7000045556

260

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30C

G00J-500076000-00001

付

12.03

44

7000045556

110

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30C

G00J-500076000-00001

付

12.03

44

7000046608

150

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-400/35

G00J-500020175-00008

付

41.4

44

7000046608

140

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×300/200

G00J-500020175-00008

付

81.9363

44

7000046608

130

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×400/200

G00J-500020175-00008

付

98.6038

44

7000046608

120

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×630/200

G00J-500020175-00008

付

124.12

44

7000046182

10

站用金具

2225AC-1407000-1601

1

保护金具-铝包带,1mm×10mm

G00J-500020175-00008

米

1.00

44

7000046608

370

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-1620

G00J-500020175-00008

块

36

44

7000046608

350

站用金具

2225AC-1407000-1601

1

联结金具-球头挂环,QP-10

G00J-500020175-00008

只

8.53

44

7000046608

360

站用金具

2225AC-1407000-1601

1

联结金具-碗头挂板,WS-10

G00J-500020175-00008

只

13.95

44

7000046608

20

站用金具

2225AC-1407000-1601

1

联结金具-直角挂板,ZS-10

G00J-500020175-00008

只

10.66

44

7000046608

320

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-6/200

G00J-500020175-00008

付

49.15

44

7000046608

330

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-5/200

G00J-500020175-00008

付

21.48

44

7000046608

340

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-6/200

G00J-500020175-00008

付

22.47

44

7000046182

40

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500020175-00008

付

56.5678

44

7000046608

170

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-300/40

G00J-500020175-00008

付

94.25

44

7000046608

160

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-400/35

G00J-500020175-00008

付

82.8

44

7000046608

310

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-630/45

G00J-500020175-00008

付

326.56

44

7000046608

210

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/40A-200

G00J-500020175-00008

付

84.78

44

7000046608

220

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/40B-200

G00J-500020175-00008

付

74.65

44

7000046608

230

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/40C-200

G00J-500020175-00008

付

23.80

44

7000046608

180

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35A-200(a×b)

G00J-500020175-00008

付

42.10

44

7000046608

190

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35B-200(a×b)

G00J-500020175-00008

付

42.10

44

7000046608

200

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35C-200(a×b)

G00J-500020175-00008

付

92.73

44

7000046608

240

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-630A/200(a×b)

G00J-500020175-00008

付

189.70

44

7000046608

250

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-630B/200

G00J-500020175-00008

付

165.14

44

7000046608

260

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-630C/200(a×b)

G00J-500020175-00008

付

160.07

44

7000046182

30

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-150/25A

G00J-500020175-00008

付

9.0287

44

7000046608

290

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/40A

G00J-500020175-00008

付

21.24

44

7000046608

280

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/40B

G00J-500020175-00008

付

18.0574

44

7000046608

300

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/40C

G00J-500020175-00008

付

17.99

44

7000046608

270

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35C

G00J-500020175-00008

付

26.50

44

7000046608

110

站用金具

2225AC-1407000-1601

1

悬垂线夹-回转型,XGU-5

G00J-500020175-00008

付

17

44

7000047046

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TL-185

G00J-500020175-00008

付

85.94

44

7000046944

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TL-400

G00J-500020175-00008

付

35.1882

44

7000046942

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-1400

G00J-500020175-00008

付

132.74

44

7000046887

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-1400

G00J-500020175-00008

付

132.74

44

7000046951

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-1400

G00J-500020175-00008

付

132.74

44

7000047081

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-1400/1400

G00J-500020175-00008

付

188.28

44

7000046937

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-1400/600K

G00J-500020175-00008

付

225.94

44

7000046902

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-400/400

G00J-500020175-00008

付

78.94

44

7000047086

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TLY-400/400

G00J-500020175-00008

付

78.94

44

7000046939

10

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-1620

G00J-500020175-00008

块

36

44

7000047048

10

站用金具

2225AC-1407000-1601

1

母线金具-管母线Ｔ型线夹,MGT-100

G00J-500020175-00008

付

100.51

44

7000047085

10

站用金具

2225AC-1407000-1601

1

母线金具-管母线Ｔ型线夹,MGT-130

G00J-500020175-00008

付

200.21

44

7000047055

10

站用金具

2225AC-1407000-1601

1

母线金具-管母线Ｔ型线夹,MGTY-100

G00J-500020175-00008

付

80.00

44

7000047084

10

站用金具

2225AC-1407000-1601

1

母线金具-管母线封端盖,MGF1-100

G00J-500020175-00008

只

25.20

44

7000047088

10

站用金具

2225AC-1407000-1601

1

母线金具-管型母线固定金具,KLMG-100/90

G00J-500020175-00008

付

771.74

44

7000047087

10

站用金具

2225AC-1407000-1601

1

母线金具-管型母线固定金具,MGG1-130

G00J-500020175-00008

付

335.36

44

7000047049

10

站用金具

2225AC-1407000-1601

1

母线金具-管型母线固定金具,MGP-100

G00J-500020175-00008

付

60.00

44

7000046933

10

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MWL-203

G00J-500020175-00008

付

20.16

44

7000046888

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-5

G00J-500020175-00008

付

18.4

44

7000047069

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-5

G00J-500020175-00008

付

18.4

44

7000047068

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-5/120

G00J-500020175-00008

付

31

44

7000046931

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-51-200

G00J-500020175-00008

付

53.79

44

7000046949

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-51-200

G00J-500020175-00008

付

53.79

44

7000047092

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-51-200

G00J-500020175-00008

付

53.79

44

7000046947

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-1440N-200

G00J-500020175-00008

付

165.7484

44

7000047095

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-1440N-200

G00J-500020175-00008

付

165.7484

44

7000046886

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-1440N-400

G00J-500020175-00008

付

82.36

44

7000047093

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-1440N-400

G00J-500020175-00008

付

82.36

44

7000046948

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-5/120

G00J-500020175-00008

付

15

44

7000047094

10

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-5/120

G00J-500020175-00008

付

15

44

7000046940

10

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-1440N/120

G00J-500020175-00008

付

326.42

44

7000046936

10

站用金具

2225AC-1407000-1601

1

设备线夹-大截面导线设备线夹,SYG-1400A

G00J-500020175-00008

付

90.00

44

7000047090

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-1400A/200

G00J-500020175-00008

付

260.00

44

7000046900

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-1400A/400(a×b)

G00J-500020175-00008

付

336.65

44

7000047083

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-1400A/400(a×b)

G00J-500020175-00008

付

336.65

44

7000047089

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35A-120(a×b)

G00J-500020175-00008

付

55

44

7000046889

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35B-200(a×b)

G00J-500020175-00008

付

42.10

44

7000046930

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-1400A/200

G00J-500020175-00008

付

309.60

44

7000046938

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-1400A/200

G00J-500020175-00008

付

309.60

44

7000046943

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-400/35A-120

G00J-500020175-00008

付

88.88

44

7000046941

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-630/45A-120(a×b)

G00J-500020175-00008

付

82.49

44

7000047045

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-185/25A

G00J-500020175-00008

付

19.77

44

7000047047

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-185A

G00J-500020175-00008

付

60.00

44

7000047053

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400

G00J-500020175-00008

付

80.00

44

7000046945

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00008

付

38

44

7000047080

10

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00008

付

38

44

7000047044

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-185/25A

G00J-500020175-00008

付

15.00

44

7000046932

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/25A

G00J-500020175-00008

付

34.75

44

7000047054

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400

G00J-500020175-00008

付

70.00

44

7000046901

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00008

付

30

44

7000046946

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00008

付

30

44

7000047082

10

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00008

付

30

44

7000047057

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-150/25

G00J-500020175-00008

付

25.2442

44

7000047057

20

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-400/35

G00J-500020175-00008

付

41.4

44

7000047057

30

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2 ×400/120

G00J-500020175-00008

付

102.5

44

7000047057

40

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500020175-00008

付

66.4666

44

7000047057

260

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×400/200

G00J-500020175-00008

付

98.6038

44

7000047057

280

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500020175-00008

付

365.3

44

7000047057

50

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-125×10

G00J-500020175-00008

付

507.3

44

7000047057

270

站用金具

2225AC-1407000-1601

1

接触金具-铜铝过渡板,MG-100×10

G00J-500020175-00008

块

80.004

44

7000047057

60

站用金具

2225AC-1407000-1601

1

联结金具-联板,LV-0712

G00J-500020175-00008

块

16.98

44

7000047057

70

站用金具

2225AC-1407000-1601

1

联结金具-球头挂环,QP-10

G00J-500020175-00008

只

8.53

44

7000047057

80

站用金具

2225AC-1407000-1601

1

母线金具-管母线Ｔ型线夹,MGT-250

G00J-500020175-00008

付

358.2778

44

7000047057

90

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MWP-103

G00J-500020175-00008

付

33.7

44

7000047057

100

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MWP-203

G00J-500020175-00008

付

27.93

44

7000047057

250

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-3

G00J-500020175-00008

付

50.00

44

7000047057

110

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-5

G00J-500020175-00008

付

18.4

44

7000047057

120

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-5/120

G00J-500020175-00008

付

31

44

7000047057

290

站用金具

2225AC-1407000-1601

1

设备线夹-大截面导线设备线夹,SSY-1440NA

G00J-500020175-00008

付

50.00

44

7000047057

130

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500020175-00008

付

19.35

44

7000047057

140

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300/25B-120

G00J-500020175-00008

付

23.80

44

7000047057

150

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-300A/120

G00J-500020175-00008

付

23.80

44

7000047057

160

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35B-120(a×b)

G00J-500020175-00008

付

42.1038

44

7000047057

170

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-150/25B

G00J-500020175-00008

付

20.55

44

7000047057

180

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00008

付

25

44

7000047057

190

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00008

付

21.62

44

7000047057

200

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-150/25B

G00J-500020175-00008

付

7.99

44

7000047057

210

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00008

付

12.0345

44

7000047057

220

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00008

付

30

44

7000047057

230

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35B

G00J-500020175-00008

付

22.12

44

7000047057

240

站用金具

2225AC-1407000-1601

1

悬垂线夹-回转型,XGU-3

G00J-500020175-00008

付

25.88

44

7000045611

30

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500020175-00008

付

30.36

44

7000045611

40

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500020175-00008

付

30.36

44

7000046884

10

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30-40

G00J-500020175-00008

付

46.80

44

7000045611

370

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-300/25

G00J-500020175-00008

付

28.1483

44

7000045611

380

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-300/40

G00J-500020175-00008

付

33.12

44

7000046884

20

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/120

G00J-500020175-00008

付

66.4666

44

7000046884

90

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500020175-00008

付

365.3

44

7000045611

390

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-125×10

G00J-500020175-00008

付

507.3

44

7000046884

110

站用金具

2225AC-1407000-1601

1

联结金具-球头挂环,QP-10

G00J-500020175-00008

只

8.53

44

7000046884

100

站用金具

2225AC-1407000-1601

1

联结金具-碗头挂板,WS-10

G00J-500020175-00008

只

13.95

44

7000046884

70

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MWP-103

G00J-500020175-00008

付

33.7

44

7000046884

40

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MDG-4

G00J-500020175-00008

付

26.4759

44

7000046884

80

站用金具

2225AC-1407000-1601

1

母线金具-软母线间隔棒,MRJ-4/120

G00J-500020175-00008

付

30.36

44

7000046884

50

站用金具

2225AC-1407000-1601

1

耐张线夹-液压型,NY-240/30

G00J-500020175-00008

付

56.5678

44

7000045611

330

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30A-120(a×b)

G00J-500020175-00008

付

19.35

44

7000046884

30

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-240/30B-120(a×b)

G00J-500020175-00008

付

21.8655

44

7000045611

320

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35A-120(a×b)

G00J-500020175-00008

付

55

44

7000045611

350

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-240/30A-120(a×b)

G00J-500020175-00008

付

24.60

44

7000045611

220

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-240/30B-200(a×b)

G00J-500020175-00008

付

24.6001

44

7000045611

230

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-300/25A-120(a×b)

G00J-500020175-00008

付

63.9354

44

7000045611

340

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-300/25A-120(a×b)

G00J-500020175-00008

付

63.9354

44

7000045611

200

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-185/25A

G00J-500020175-00008

付

19.77

44

7000045611

140

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00008

付

25

44

7000045611

190

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00008

付

21.62

44

7000045611

150

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25A

G00J-500020175-00008

付

28.5

44

7000045611

160

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25B

G00J-500020175-00008

付

24.2272

44

7000045611

180

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/40B

G00J-500020175-00008

付

49.7

44

7000045611

210

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00008

付

38

44

7000045611

170

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35B

G00J-500020175-00008

付

29.44

44

7000045611

360

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35C

G00J-500020175-00008

付

30.1

44

7000045611

70

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00008

付

12.0345

44

7000045611

80

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00008

付

12.0345

44

7000045611

50

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500020175-00008

付

12.0345

44

7000045611

60

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500020175-00008

付

12.0345

44

7000046884

60

站用金具

2225AC-1407000-1601

1

悬垂线夹-带挂板,XGU-5B

G00J-500020175-00008

付

35.4481

44

7000046875

320

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-240/30

G00J-500020175-00008

付

30.36

44

7000046875

170

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-300/40

G00J-500020175-00008

付

33.12

44

7000046875

160

站用金具

2225AC-1407000-1601

1

T型线夹-T型线夹,TY-400/35

G00J-500020175-00008

付

41.4

44

7000046875

110

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×240/200

G00J-500020175-00008

付

79.22

44

7000046875

100

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×300/200

G00J-500020175-00008

付

81.9363

44

7000046875

30

站用金具

2225AC-1407000-1601

1

T型线夹-双导线T型线夹,TYS-2×400/200

G00J-500020175-00008

付

98.6038

44

7000046875

210

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-100×10

G00J-500020175-00008

付

365.3

44

7000046875

200

站用金具

2225AC-1407000-1601

1

接触金具-母线伸缩节,MST-125×10

G00J-500020175-00008

付

507.3

44

7000046875

190

站用金具

2225AC-1407000-1601

1

接触金具-铜铝过渡板,MG-100×10

G00J-500020175-00008

块

80.004

44

7000046875

80

站用金具

2225AC-1407000-1601

1

母线金具-矩形母线固定金具,MNL-104

G00J-500020175-00008

付

21.99

44

7000046875

180

站用金具

2225AC-1407000-1601

1

母线金具-软母线固定金具,MSG-6/120

G00J-500020175-00008

付

25.98

44

7000046875

20

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35A-200(a×b)

G00J-500020175-00008

付

42.10

44

7000046875

10

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSY-400/35B-200(a×b)

G00J-500020175-00008

付

42.10

44

7000046875

60

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-240/30A-120(a×b)

G00J-500020175-00008

付

24.60

44

7000046875

70

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-240/30B-120(a×b)

G00J-500020175-00008

付

24.60

44

7000046875

40

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-300/40A-200(a×b)

G00J-500020175-00008

付

87.29

44

7000046875

50

站用金具

2225AC-1407000-1601

1

设备线夹-双导线设备线夹,SSYG-300/40B-200(a×b)

G00J-500020175-00008

付

63.94

44

7000046875

130

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-185/25A

G00J-500020175-00008

付

19.77

44

7000046875

250

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30A

G00J-500020175-00008

付

25

44

7000046875

140

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-240/30B

G00J-500020175-00008

付

21.62

44

7000046875

240

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25A

G00J-500020175-00008

付

28.5

44

7000046875

230

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-300/25B

G00J-500020175-00008

付

24.2272

44

7000046875

120

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35A

G00J-500020175-00008

付

38

44

7000046875

220

站用金具

2225AC-1407000-1601

1

设备线夹-铜铝过渡设备线夹,SYG-400/35B

G00J-500020175-00008

付

29.44

44

7000046875

300

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-185/25A

G00J-500020175-00008

付

15.00

44

7000046875

290

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30A

G00J-500020175-00008

付

12.0345

44

7000046875

310

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30B

G00J-500020175-00008

付

12.0345

44

7000046875

280

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-240/30C

G00J-500020175-00008

付

14.16

44

7000046875

270

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/25A

G00J-500020175-00008

付

34.75

44

7000046875

260

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-300/25B

G00J-500020175-00008

付

18.0574

44

7000046875

90

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35A

G00J-500020175-00008

付

30

44

7000046875

150

站用金具

2225AC-1407000-1601

1

设备线夹-压缩型设备线夹,SY-400/35B

G00J-500020175-00008

付

22.12















1.总则

1.1 招标项目概况

1.1.1 根据《中华人民共和国招标投标法》、《中华人民共和国招标投标法实施条例》等有关法律、法规和规章的规定，本招标项目已具备招标条件，现对货物采购进行招标。

1.1.2 招标人：见投标人须知前附表。

1.1.3 招标代理机构：见投标人须知前附表。

1.1.4 招标项目名称：见投标人须知前附表。

1.1.5 工程项目名称：即招标项目所属的工程建设项目，见投标人须知前附表。

1.2 招标项目的资金来源和落实情况

1.2.1 资金来源及比例：见投标人须知前附表。

1.2.2 资金落实情况：见投标人须知前附表。

1.3招标范围、交货期、交货地点和技术性能指标

1.3.1 招标范围：见投标人须知前附表。

1.3.2 交货期：见投标人须知前附表。

1.3.3 交货地点：见投标人须知前附表。

1.3.4 技术性能指标：见投标人须知前附表。

1.4 投标人资格要求

1.4.1 投标人应具备承担本招标项目资质条件、能力和信誉：

（1）资质要求：见投标人须知前附表；

（2）财务要求：见投标人须知前附表；

（3）业绩要求：见投标人须知前附表；

（4）信誉要求：见投标人须知前附表；

（5）其他要求：见投标人须知前附表。

投标人为代理经销商的，对投标人的资质要求包含对制造商的资质要求，对投标人的业绩要求包含对投标设备的业绩要求。

需要提交的相关证明材料见本章第 3.5 款的规定。

1.4.2 投标人须知前附表规定接受联合体投标的，联合体除应符合本章第 1.4.1 项和投标人须知前附表的要求外，还应遵守以下规定：

（1）联合体各方应按招标文件提供的格式签订联合体协议书，明确联合体牵头人和各方权利义务，并承诺就中标项目向招标人承担连带责任；

（2）由同一专业的单位组成的联合体，按照资质等级较低的单位确定资质等级；

（3）联合体各方不得再以自己名义单独或参加其他联合体在本招标项目中投标，否则各相关投标均无效。

1.4.3 投标人不得存在下列情形之一：

（1）与招标人存在利害关系且可能影响招标公正性；

（2）与本招标项目的其他投标人为同一个法定代表人或单位负责人；

（3）与本招标项目的其他投标人存在控股、管理关系；

（4）与本招标项目其他投标人代理同一个制造商同一品牌同一型号的设备投标；

（5）为本招标项目提供过设计、编制技术规范和其他文件的咨询服务；

（6）为本工程项目的相关监理人，或者与本工程项目的相关监理人存在隶属关系或者其他利害关系；

（7）为本招标项目的代建人；

（8）为本招标项目的招标代理机构；

（9）与本招标项目的监理人或代建人或招标代理机构同为一个法定代表人或单位负责人；

（10）与本招标项目的监理人或代建人或招标代理机构存在控股或参股关系；

（11）被依法暂停或者取消投标资格；

（12）被责令停产停业、暂扣或者吊销许可证、暂扣或者吊销执照；

（13）进入清算程序，或被宣告破产，或其他丧失履约能力的情形；

（14）在最近三年内发生重大产品质量问题（以相关行业主管部门的行政处罚决定或司法 机关出具的有关法律文书为准）；

（15）被市场监督管理机关在国家企业信用信息公示系统中列入严重违法失信企业名单或列入经营异常名录信息的；

（16）被最高人民法院在“信用中国”网站（www.creditchina.gov.cn）或各级信用信息共享平台中列入被执行人名单；

（17）在近三年内投标人或其法定代表人（单位负责人）、拟委任的项目负责人有行贿犯罪记录的；

（18）法律法规或投标人须知前附表规定的其他情形。

1.5 费用承担

投标人准备和参加投标活动发生的费用自理。

1.6 保密

参与招标投标活动的各方应对招标文件和投标文件中的商业和技术等秘密保密，否则应承担相应的法律责任。

1.7 语言文字

招标投标文件使用的语言文字为中文。专用术语使用外文的，应附有中文注释。

1.8 计量单位

所有计量均采用中华人民共和国法定计量单位。

1.9 投标预备会

1.9.1 投标人须知前附表规定召开投标预备会的，招标人按投标人须知前附表规定的时间和地点召开投标预备会，澄清投标人提出的问题。

1.9.2 投标人应在投标人须知前附表规定的时间前，通过电子商务平台将提出的问题送达招标人（招标代理机构），以便招标人在会议期间澄清。

1.9.3 投标预备会后，招标人在投标人须知前附表规定的时间内，将对投标人所提问题的澄清，通过电子商务平台通知所有获取招标文件的投标人。该澄清内容为招标文件的组成部分。

1.10 分包

1.10.1 投标人拟在中标后将中标项目的非主体设备进行分包的，应符合投标人须知前附表规定的分包内容、分包金额和资质要求等限制性条件，除投标人须知前附表规定的非主体设备外，其他工作不得分包。

1.10.2 中标人不得向他人转让中标项目，接受分包的人不得再次分包。中标人应当就分包项目向招标人负责，接受分包的人就分包项目承担连带责任。

1.11 响应和偏差

1.11.1 投标文件应当对招标文件的实质性要求和条件作出满足性或更有利于招标人的响应，否则，投标人的投标将被否决。实质性要求和条件见投标人须知前附表。

1.11.2 投标人应根据招标文件的要求提供投标设备技术性能指标的详细描述、技术支持资料及技术服务和质保期服务计划等内容以对招标文件作出响应。

1.11.3 投标文件中应针对实质性要求和条件中列明的技术要求提供技术支持资料。技术支持资料以制造商公开发布的印刷资料，或检测机构出具的检测报告或投标人须知前附表允许的其他形式为准，不符合前述要求的，视为无技术支持资料，其投标将被否决。

1.11.4 投标人须知前附表规定了可以偏差的范围和最高偏差项数的，偏差应当符合投标人须知前附表规定的偏差范围和最高项数，超出偏差范围和最高偏差项数的投标将被否决。

1.11.5 投标文件对招标文件的全部偏差，均应在投标文件的商务和技术偏差表中列明，除列明的内容外，视为投标人响应招标文件的全部要求。

2.招标文件

2.1 招标文件的组成

本招标文件包括：

（1）招标公告（或投标邀请书）；

（2）投标人须知；

（3）评标办法；

（4）合同条款及格式；

（5）供货要求；

（6）投标文件格式；

（7）投标人须知前附表规定的其他资料。

根据本章第 1.9 款、第 2.2 款和第 2.3 款对招标文件所作的澄清、修改，构成招标文件的组成部分。

2.2 招标文件的澄清

2.2.1投标人应仔细阅读和检查招标文件的全部内容。如发现缺页或附件不全，应及时向招标人提出，以便补齐。如有疑问，应按投标人须知前附表规定的时间和形式将提出的问题送达招标人，要求招标人对招标文件予以澄清。

2.2.2 招标文件的澄清以投标人须知前附表规定的形式发给所有获取招标文件的投标人，但不指明澄清问题的来源。澄清发出的时间距本章第 4.2.1 项规定的投标截止时间不足 15 日的，并且澄清内容可能影响投标文件编制的，将相应延长投标截止时间。

2.2.3 投标人在收到澄清后，应按投标人须知前附表规定的时间和形式通知招标人，确认已收到该澄清。

2.2.4 除非招标人认为确有必要答复，否则，招标人有权拒绝回复投标人在本章第 2.2.1 项规定的时间后的任何澄清要求。

2.3 招标文件的修改

2.3.1 招标人以投标人须知前附表规定的形式修改招标文件，并通知所有已获取招标文件的投标人。修改招标文件的时间距本章第 4.2.1 项规定的投标截止时间不足 15 日的，并且修改内容可能影响投标文件编制的，将相应延长投标截止时间。

2.3.2 投标人收到修改内容后，应按投标人须知前附表规定的时间和形式通知招标人，确认已收到该修改。

2.4 招标文件的异议

投标人或者其他利害关系人对招标文件有异议的，应当在投标截止时间 10 日前以书面形式提出。招标人将在收到异议之日起 3 日内作出答复；作出答复前，将暂停招标投标活动。

3.投标文件

3.1 投标文件的组成

3.1.1 投标文件应包括下列内容：

（1）投标函及其附表；

（2）法定代表人（单位负责人）身份证明或授权委托书；

（3）联合体协议书；

（4）投标保证金；

（5）商务和技术偏差表；

（6）分项报价表；

（7）资格审查资料；

（8）投标设备技术性能指标的详细描述；

（9）技术支持资料；

（10）技术服务和质保期服务计划；

（11）投标人须知前附表规定的其他资料。

投标人在评标过程中作出的符合法律法规和招标文件规定的澄清确认，构成投标文件的组成部分。

3.1.2 投标人须知前附表规定不接受联合体投标的，或投标人没有组成联合体的，投标文件不包括本章第 3.1.1（3）目所指的联合体协议书。

3.1.3 投标人须知前附表未要求提交投标保证金的，投标文件不包括本章第 3.1.1（4）目所指的投标保证金。

3.2 投标报价

3.2.1 投标报价应包括国家规定的增值税税金，除投标人须知前附表另有规定外，增值税税金按一般计税方法计算。投标人应按第六章“投标文件格式”的要求在投标函中进行报价并填写分项报价表。

3.2.2 投标人应充分了解该项目的总体情况以及影响投标报价的其他要素。

3.2.3 投标报价为各分项报价金额之和，投标报价与分项报价的合价不一致的，应以各分项合价累计数为准，修正投标报价；如分项报价中存在缺漏项，则视为缺漏项价格已包含在其他分项报价之中。投标人在投标截止时间前修改投标函中的投标报价总额，应同时修改投标文件“分项报价表”中的相应报价。此修改须符合本章第 4.3 款的有关要求。

3.2.4 招标人设有最高限价的，投标人的投标报价不得超过最高限价，最高限价在投标人须知前附表中载明。

3.2.5 投标报价的其他要求见投标人须知前附表。

3.3 投标有效期

3.3.1 除投标人须知前附表另有规定外，投标有效期为 90 日。

3.3.2 在投标有效期内，投标人撤销投标文件的，应承担招标文件和法律法规规定的责任。

3.3.3 出现特殊情况需要延长投标有效期的，招标人以书面形式通知所有投标人延长投标有效期。投标人应予以书面答复，同意延长的，应相应延长其投标保证金的有效期，但不得要求或被允许修改其投标文件；投标人拒绝延长的，其投标失效，但投标人有权收回其投标保证金及以现金或者支票形式递交的投标保证金的银行同期存款利息。

3.4 投标保证金

3.4.1 投标人在递交投标文件的同时，应按投标人须知前附表规定的金额、形式和第六章“投标文件格式”规定的投标保证金格式递交投标保证金，并作为其投标文件的组成部分。境内投标人以现金或者支票形式提交的投标保证金，应当从其基本账户转出并在投标文件中附上基本账户开户证明。联合体投标的，其投标保证金可以由牵头人递交，并应符合投标人须知前附表的规定。

3.4.2 投标人不按本章第 3.4.1 项要求提交投标保证金的，评标委员会将否决其投标。

3.4.3招标人最迟将在与中标人签订合同后5日内，向未中标的投标人和中标人退还投标保证金。投标保证金以现金或者支票形式递交的，还应退还银行同期存款利息。以投标保证保险形式提交的投标保证金，投标保证保险保单载明的保险期间届满后自动失效，不另行退还。

3.4.4 有下列情形之一的，投标保证金将不予退还：

（1）投标人在投标有效期内撤销投标文件；

（2）中标人在收到中标通知书后，无正当理由不与招标人订立合同，在签订合同时向招标人提出附加条件，或者不按照招标文件要求提交履约保证金；

（3）发生投标人须知前附表规定的其他可以不予退还投标保证金的情形。

3.5 资格审查资料

除投标人须知前附表另有规定外，投标人应按下列规定提供资格审查资料，以证明其满足本章第 1.4 款规定的资质、财务、业绩、信誉等要求。

3.5.1 “投标人基本情况表”应附投标人及其制造商（适用于代理经销商投标的情形）资格或者资质证书副本和投标材料检验或认证等材料的复印件以及：

（1）投标人为企业的，应提交营业执照和组织机构代码证的复印件（按照“三证合一”或“五证合一”登记制度进行登记的，可仅提供营业执照复印件）；

（2）投标人为依法允许经营的事业单位的，应提交事业单位法人证书和组织机构代码证的复印件。

3.5.2 “近年财务状况表”应附经会计师事务所或审计机构审计的财务会计报表，包括资产负债表、现金流量表、利润表和财务报表附注复印件，具体年份要求见投标人须知前附表。投标人的成立时间少于投标人须知前附表规定年份的，应提供成立以来的财务状况表。

3.5.3 “近年完成的类似项目情况表”应附中标通知书和（或）合同协议书、设备进场验收证书等的复印件，具体时间要求见投标人须知前附表。每张表格只填写一个项目，并标明序号。

3.5.4 “正在供货和新承接的项目情况表”应附中标通知书和（或）合同协议书复印件。每张表格只填写一个项目，并标明序号。

3.5.5 “近年发生的诉讼及仲裁情况”应说明投标人败诉的设备买卖合同的相关情况，并附法院或仲裁机构作出的判决、裁决等有关法律文书复印件，具体时间要求见投标人须知前附表。

3.5.6 投标人须知前附表规定接受联合体投标的，本章第 3.5.1 项至第 3.5.5 项规定的表格和资料应包括联合体各方相关情况。

3.6 备选投标方案

3.6.1 除投标人须知前附表规定允许外，投标人不得递交备选投标方案，否则其投标将被否决。

3.6.2 允许投标人递交备选投标方案的，只有中标人所递交的备选投标方案方可予以考虑。评标委员会认为中标人的备选投标方案优于其按照招标文件要求编制的投标方案的，招标人可以接受该备选投标方案。

3.6.3 投标人提供两个或两个以上投标报价，或者在投标文件中提供一个报价，但同时提供两个或两个以上供货方案的，视为提供备选方案。

3.7 投标文件的编制

3.7.1 投标文件应按第六章“投标文件格式”进行编写，如有必要，可以增加附页，作为投标文件的组成部分。

3.7.2 投标文件应当对招标文件有关供货期、投标有效期、供货要求、招标范围等实质性内容作出响应。投标文件在满足招标文件实质性要求的基础上，可以提出比招标文件要求更有利于招标人的承诺。

3.7.3（A）（1）纸质投标文件应用不褪色的材料书写或打印，投标函及对投标文件的澄清、说明和补正应由投标人的法定代表人（单位负责人）或其授权的代理人签字或盖单位章。由投标人的法定代表人（单位负责人）签字的，应附法定代表人（单位负责人）身份证明，由代理人签字的，应附授权委托书，身份证明或授权委托书应符合第六章“投标文件格式”的要求。投标文件应尽量避免涂改、行间插字或删除。如果出现上述情况，改动之处应由投标人的法定代表人（单位负责人）或其授权的代理人签字或盖单位章。

（2）纸质投标文件正本一份，副本份数见投标人须知前附表。正本和副本的封面右上角上应清楚地标记“正本”或“副本”的字样。投标人应根据投标人须知前附表要求提供纸质投标文件电子版（U盘或光盘）。当副本和正本不一致或电子版文件和纸质正本文件不一致时，以纸质正本文件为准。

（3）纸质投标文件的正本与副本应分别装订，并编制目录，投标文件需分册装订的，具体分册装订要求见投标人须知前附表规定。

3.7.3（B）电子投标文件全部采用电子文档，除投标人须知前附表另有规定外，投标文件所附证书证件均为原件扫描件，并采用单位和个人数字证书，按招标文件要求在相应位置加盖电子印章。由投标人的法定代表人（单位负责人）签字或加盖电子印章的，应附法定代表人（单位负责人）身份证明，由代理人签字或加盖电子印章的，应附由法定代表人（单位负责人）签署的授权委托书。签字或盖章的具体要求见投标人须知前附表。

4.投标

4.1 投标文件的密封和标记

4.1.1 （A）纸质投标文件应密封包装，并在封套的封口处加盖投标人单位章或由投标人的法定代表人（单位负责人）或其授权的代理人签字。

4.1.1 （B）电子投标人应当按照招标文件和电子招标投标交易平台的要求加密投标文件，具体要求见投标人须知前附表。

4.1.2 投标文件封套上应写明的内容见投标人须知前附表。

4.1.3 未按本章第 4.1.1 项要求密封的投标文件，招标人将予以拒收。

4.2 投标文件的递交

4.2.1 投标人应在投标人须知前附表规定的投标截止时间前递交投标文件。

4.2.2（A）投标人递交纸质投标文件的地点：见投标人须知前附表。

4.2.2（B）投标人通过下载招标文件的电子招标投标交易平台递交电子投标文件。

4.2.3 除投标人须知前附表另有规定外，投标人所递交的投标文件不予退还。

4.2.4（A）招标人收到纸质投标文件后，向投标人出具签收凭证。

4.2.4（B）投标人完成电子投标文件上传后，电子招标投标交易平台即时向投标人发出递交回执通知。递交时间以递交回执通知载明的传输完成时间为准。

4.2.5（A）逾期送达的纸质投标文件，招标人将予以拒收。

4.2.5（B）逾期送达的电子投标文件，电子招标投标交易平台将予以拒收。

4.3 投标文件的修改与撤回

4.3.1 在本章第 4.2.1 项规定的投标截止时间前，投标人可以修改或撤回已递交的投标文件，但应以书面形式通知招标人。

4.3.2（A）投标人修改或撤回已递交纸质投标文件的书面通知应按照本章第3.7.3（A）项的要求签字或盖章。招标人收到书面通知后，向投标人出具签收凭证。

4.3.2（B）投标人修改或撤回已递交电子投标文件的通知，应按照本章第3.7.3（B）项的要求加盖电子印章。电子招标投标交易平台收到通知后，即时向投标人发出确认回执通知。

4.3.3 投标人撤回投标文件的，招标人自收到投标人书面撤回通知之日起 5 日内退还已收取的投标保证金。

4.3.4 修改的内容为投标文件的组成部分。修改的投标文件应按照本章第 3 条、第 4 条的规定进行编制、密封、标记和递交，并标明“修改”字样。

5.开标

5.1 开标时间和地点（A）

招标人在本章第4.2.1项规定的投标截止时间（开标时间）和投标人须知前附表规定的地点公开开标，并邀请所有投标人的法定代表人（单位负责人）或其委托代理人准时参加。

5.1 开标时间和地点（B）

招标人在本章第4.2.1项规定的投标截止时间（开标时间）,通过电子招标投标交易平台公开开标，所有投标人的法定代表人（单位负责人）或其委托代理人应当准时参加。

5.2 开标程序

主持人按下列程序进行开标：

（1）宣布开标纪律；

（2）公布在投标截止时间前递交投标文件的投标人名称；

（3）宣布开标人、唱标人、记录人、监标人等有关人员姓名；

（4）（A）检查纸质投标文件的密封情况，按照投标人须知前附表规定的开标顺序当众开标，公布招标项目名称、投标人名称、投标保证金的递交情况、投标报价、交货期、交货地点及其他内容，并记录在案；

（4）（B）招标人通过电子招标投标交易平台对已递交的电子投标文件进行解密，公布招标项目名称、投标人名称、投标保证金的递交情况、投标报价、交货期、交货地点及其他内容，并记录在案；

（5）（A）投标人代表、招标人代表、监标人、记录人等有关人员在开标记录上签字确认；

（5）（B）投标人代表、招标人代表、监标人、记录人等有关人员使用本人的电子印章在开标记录上签字确认；

（6）开标结束。

5.3 开标异议

投标人对开标有异议的，应当在开标现场提出，招标人当场作出答复，并制作记录。

6.评标

6.1 评标委员会

6.1.1 评标由招标人依法组建的评标委员会负责。评标委员会由招标人或其委托的招标代理机构熟悉相关业务的代表，以及有关技术、经济等方面的专家组成。评标委员会成员人数以及技术、经济等方面专家的确定方式见投标人须知前附表。

6.1.2 评标委员会成员有下列情形之一的，应当回避：

（1）投标人或投标人主要负责人的近亲属；

（2）项目主管部门或者行政监督部门的人员；

（3）与投标人有经济利益关系，可能影响对投标公正评审的；

（4）曾因在招标、评标以及其他与招标投标有关活动中从事违法行为而受过行政处罚或刑事处罚的；

（5）与投标人有其他利害关系。

6.1.3 评标过程中，评标委员会成员有回避事由、擅离职守或者因健康等原因不能继续评标的，招标人有权更换。被更换的评标委员会成员作出的评审结论无效，由更换后的评标委员会成员重新进行评审。

6.2 评标原则

评标活动遵循公平、公正、科学和择优的原则。

6.3 评标

6.3.1 评标委员会按照第三章“评标办法”规定的方法、评审因素、标准和程序对投标文件进行评审。第三章“评标办法”没有规定的方法、评审因素和标准，不作为评标依据。

6.3.2 评标完成后，评标委员会应当向招标人提交书面评标报告和中标候选人名单。评标委员会推荐中标候选人的人数见投标人须知前附表。

7.合同授予

7.1 中标候选人公示

招标人在收到评标报告之日起 3 日内，按照投标人须知前附表规定的公示媒介和期限公示中标候选人，公示期不得少于 3 日。

7.2 评标结果异议

投标人或者其他利害关系人对评标结果有异议的，应当在中标候选人公示期间提出。招标人将在收到异议之日起 3 日内作出答复；作出答复前，将暂停招标投标活动。

7.3 中标候选人履约能力审查

中标候选人的经营、财务状况发生较大变化或存在违法行为，招标人认为可能影响其履约能力的，将在发出中标通知书前提请原评标委员会按照招标文件规定的标准和方法进行审查确认。

7.4 定标

按照投标人须知前附表的规定，招标人或招标人授权的评标委员会依法确定中标人。

7.5 中标通知

在本章第 3.3 款规定的投标有效期内，招标人以书面形式向中标人发出中标通知书，同时将中标结果通知未中标的投标人。

7.6 履约保证金

7.6.1在签订合同前，中标人应按投标人须知前附表规定的形式、金额和招标文件第四章“合同条款及格式”规定的或者事先经过招标人书面认可的履约保证金格式向招标人提交履约保证金。除投标人须知前附表另有规定外，履约保证金为中标合同金额的 10%。联合体中标的，其履约保证金以联合体各方或者联合体中牵头人的名义提交。

7.6.2 中标人不能按本章第 7.6.1 项要求提交履约保证金的，视为放弃中标，其投标保证金不予退还，给招标人造成的损失超过投标保证金数额的，中标人还应当对超过部分予以赔偿。

7.7 签订合同

7.7.1 招标人和中标人应当在中标通知书发出之日起 30 日内，根据招标文件和中标人的投标文件订立书面合同。中标人无正当理由拒签合同，在签订合同时向招标人提出附加条件，或者不按照招标文件要求提交履约保证金的，招标人有权取消其中标资格，其投标保证金不予退还；给招标人造成的损失超过投标保证金数额的，中标人还应当对超过部分予以赔偿。

7.7.2 发出中标通知书后，招标人无正当理由拒签合同，或者在签订合同时向中标人提出附加条件的，招标人向中标人退还投标保证金；给中标人造成损失的，还应当赔偿损失。

7.7.3 联合体中标的，联合体各方应当共同与招标人签订合同，就中标项目向招标人承担连带责任。

8.纪律和监督

8.1 对招标人的纪律要求

招标人不得泄露招标投标活动中应当保密的情况和资料，不得与投标人串通损害国家利益、社会公共利益或者他人合法权益。

8.2 对投标人的纪律要求

投标人不得相互串通投标或者与招标人串通投标，不得向招标人或者评标委员会成员行贿谋取中标，不得以他人名义投标或者以其他方式弄虚作假骗取中标；投标人不得以任何方式干扰、影响评标工作。

8.3 对评标委员会成员的纪律要求

评标委员会成员不得收受他人的财物或者其他好处，不得向他人透露对投标文件的评审和比较、中标候选人的推荐情况以及评标有关的其他情况。在评标活动中，评标委员会成员应当客观、公正地履行职责，遵守职业道德，不得擅离职守，影响评标程序正常进行，不得使用第三章“评标办法”没有规定的评审因素和标准进行评标。

8.4 对与评标活动有关的工作人员的纪律要求

与评标活动有关的工作人员不得收受他人的财物或者其他好处，不得向他人透露对投标文件的评审和比较、中标候选人的推荐情况以及评标有关的其他情况。在评标活动中，与评标活动有关的工作人员不得擅离职守，影响评标程序正常进行。

8.5 投诉

8.5.1 投标人或者其他利害关系人认为招标投标活动不符合法律、行政法规规定的，可以自知道或者应当知道之日起 10 日内向有关行政监督部门投诉。投诉应当有明确的请求和必要的证明材料。

8.5.2 投标人或者其他利害关系人对招标文件、开标和评标结果提出投诉的，应当按照投标人须知第 2.4 款、第 5.3 款和第 7.2 款的规定先向招标人提出异议。异议答复期间不计算在第 8.5.1 项规定的期限内。

9.是否采用电子招标投标

本招标项目是否采用电子招标投标方式，见投标人须知前附表。

10.需要补充的其他内容

需要补充的其他内容：见投标人须知前附表。



附件一：问题澄清函



问题澄清函

编号：		



（投标人全称）：

XX（项目名称）评标委员会，对你方（产品名称）的投标文件进行了仔细的审查，委托XX公司发出澄清函，现需你方对下列问题以书面形式予以澄清：

1、

2、

………



将上述问题的澄清于（年月日时间）前通过招投标交易平台信息系统回复，任何迟到的回复将被视为无效。



XX（项目名称）评标委员会

XX年XX月XX日









附件二：问题的澄清



问题的澄清

（编号：对应《问题澄清通知》编号）



（项目名称）评标委员会：



问题澄清通知（编号：）已收悉，现澄清、说明或补正如下：

1．

2．

………



上述问题澄清、说明或补正，不改变我方投标文件的实质性内容，构成我方投标文件的组成部分。



投标人：（盖单位章）

法定代表人（单位负责人）或其委托代理人：（签字）

                 日期：年月日



附件三：招标文件异议单



招标文件异议单



项目名称：

招标编号：

异议人名称：



异议人类型：

□潜在投标人       □其他利害关系人

联系人：                                电话：

电子邮件：

异议内容：



























异议人法定代表人（单位负责人）或授权代表签字：

异议人盖章：

                                                                日期：

开标异议单



项目名称：

招标编号：

投标人名称：

联系人：                            电话：

电子邮箱：

异议受理场所：□开标现场               □非开标现场

异议内容：











                          投标人法定代表人（单位负责人）或授权代表签字：

                                 投标人盖章：

                                       日期：

答复：





异议受理工作人员签字：                开标现场监察人员签字：            

招标人代表签字或盖章：

受理说明

参加现场开标的，投标人如有异议，应当场提出并按本表格式填写。

未参加现场开标的，投标人如有异议，应按本表格式填写，并在开标结束后一个小时内发送至指定电子邮箱，电子邮箱见投标邀请书。



评标结果异议单



项目名称：

招标编号：

异议人名称：

异议人类型：

□潜在投标人          □其他利害关系人

联系人：                     电话：

电子邮件：                   传真：

异议内容：

具体明确的质疑事项与质疑事项相关的请求：





事实依据：







必要的法律依据：















异议人法定代表人（单位负责人）或授权代表签字：           

异议人盖章：           

日期：           









附件XX：

第三章  评标办法（综合评估法）

评标办法前附表之一:评标方法与分值构成

条款

评审内容

评审标准

2.1

初步评审标准

初步评审标准

见评标办法前附表之二：初步评审标准

2.2.1

分值构成

分值构成

(分技术评审得分、商务评审得分和价格评审计算得分三部分构成，无其他评分因素。三部分权重分别见对应编列内容，满分100分)

分值构成详见评标办法前附表之六

2.2.2

评标基准价计算

评标基准价计算方法

见本章2.2.4（3）

2.2.3

投标报价的偏差率计算

投标报价的偏差率计算公式

见本章2.2.4（3）

2.2.4（1）

评分标准

商务评分标准

商务部分评分标准见评标办法前附表之三

2.2.4（2）

评分标准

技术评分标准

技术部分评分标准见评标办法前附表之四

2.2.4（3）

评分标准

报价评分标准

报价评分标准详见评标办法前附表之五

2.2.4（4）

评分标准

其他因素评分标准

无

3.1.2

其他评审标准

其他评审标准

补充：非预应力锥形水泥杆（2225AC-1401002-3401）、蝶式绝缘子（2225AC-1405015-3401）、线路柱式瓷绝缘子（2225AC-1405037-3401）、交流盘形悬式瓷绝缘子（2225AC-1405025-3401）、针式瓷绝缘子（2225AC-1405001-3401）、交流棒形悬式复合绝缘子（2225AC-1405033-3401）、拉紧绝缘子（2225AC-1405014-3401）、10kV及以下金具（2225AC-1407000-3401）、防风偏复合绝缘子（2225AC-1405012-1601）、站用金具（2225AC-1407000-1601）分标增设报价否决条款，具体规定如下：

（1）不平衡报价否决条款。对于同一个“物料编号+技术规范书ID”物资，投标人在同一分标内不同分包的报价应相同，否则，该投标人该分标下的所有分包将予以否决。

（2）高价否决条款。经投标报价否决后（含不平衡报价否决、最高限价否决、无效报价否决等），计算剩余投标人报价均值。对于任意一条“网省采购申请号”物资，若投标人的报价高于该条“网省采购申请号”物资剩余投标人报价均值的20%（不含20%），则该投标人该“网省采购申请号”所在分包将予以否决。

3.1.3

评标程序

算术错误修正

补充：无

3.3.4

（新增）

投标文件的澄清

投标文件的澄清和补正

在评标过程中，评标委员会可以书面形式要求投标人对投标文件中投标报价可能低于成本影响履约的内容作出必要的澄清、说明或补正。

在评标过程所有澄清未按照规定内容、规定时间回复，视为无效。

评标阶段的澄清从发出到回复均是在招投标交易平台信息系统完成。

3.4.3

（新增）

评标结果

排序和推荐中标

1.招标人根据包划分、潜在投标人数量及其资格能力和生产要素配置，在保证充分竞争的前提下，就同一投标人同时中标最多数量作出规定。

同一投标人在同一种招标货物的招标活动（一个分标编号）中，实行中标包数数量限额控制，本项目所有分标每个投标人中标上限均为1包。

授标原则如下：

按标包金额由大到小排序依次进行授标，每个标包授予综合得分排名第一的投标人。

1.按包参与排序第一的投标报价从大到小排多次不保留原始第一（对标包进行多轮排序，每轮只授一个包，不保留原始第一名）

(1)以各个包排名第一名的投标人的投标报价为依据，将各个包从大到小进行排序。

(2)把当前排序第一的包授给包内排名第一的投标人，如存在多个并列排序第一的包，则先授出分标序号最小的包。

(3)剔除已授出的标包，在未授出的包中剔除已达到中标上限的投标人；以当前排序第一名的投标人的投标报价为依据，对未授出的包从大到小再次排序。

(4)重复步骤(2)、(3)，直至全部标包授完为止。

2.未授出包重新调整

若存在多个标包内所有投标人均达到限额，导致多个包流标，则未授出的包授给原始排名第一的投标人。

3.4.4

（新增）

评标结果

未中标解释

投标报价最低的投标人有不中标的可能。对未中标的原因，招标人、招标代理机构不予解释。







评标办法前附表之二：初步评审标准

1.本章2.1款初步评审标准见下表，包括2.1.1形式评审标准、2.1.2资格评审标准、2.1.3响应性评审标准。根据本章3.1.1、3.1.2、3.1.3款初步评审关于投标文件否决之规定，投标人或投标文件存在下表所列情形的，其投标将被否决。

2. 招标文件中的所有否决情形如下表所示，评标委员会仅依据表中所列明的支撑材料和判定标准进行评审。

序号

评审内容

否决情形

否决事项



形式评审

格式内容

投标文件未按招标文件规定的格式填写，内容不全或者关键字迹模糊无法辨认的；未按招标文件要求在电子商务平台制作并上传凭证单，或因投标人删除了系统文件导致凭证单索引的核实信息无法查看的。 



形式评审

格式内容

投标人递交两份或多份内容不同的投标文件，或在一份投标文件中对同一招标内容报有两个或多个报价，按招标文件规定提交备选投标方案的除外。



形式评审

文件签署

对格式文件进行实质性修改或未按格式进行签署的，如由委托代理人签字的，未附有效的法定代表人（单位负责人）授权委托书的（未提交法定代表人（单位负责人）授权委托书，或法定代表人（单位负责人）授权委托书未经投标单位盖章或法定代表人（单位负责人）签名（或签章）的）；使用投标专用章未附有效的投标专用章与公章具有同等效力说明的。



形式评审

文件签署

上传电子商务平台的电子投标文件无电子签章，或者电子签章无效的，或者电子签章名称与投标人不是同一人的。



响应性评审

澄清修改

提交投标文件截止时间后主动撤销投标文件或对投标文件提出实质性修改的。



响应性评审

澄清修改

不按评标委员会要求对投标文件进行澄清、说明或补正的。



响应性评审

交付期限

投标文件所承诺的交货期不满足招标文件要求的，且招标人不能接受的。



响应性评审

投标报价

投标人不接受评标委员会依法所作的修正价格的。



响应性评审

投标报价

报价明显低于其他投标报价，且投标人不能合理说明或者提供相关证明材料，评标委员会认定该投标人以低于成本报价竞标的。



响应性评审

投标报价

招标文件中明确规定了最高限价（包括具体金额、计算方式），投标人的投标价格剔除角和分(单价限价不剔除)的数值后超过最高限价的。



响应性评审

投标报价

投标报价构成招标文件规定为无效报价的；开标一览表中显示为非报价数值的；投标报价小数点错误导致单价总价都出现明显错误的。



响应性评审

投标报价

投标价格仍出现数值与货币单位不对应，即出现了明显的百倍至万倍高于正常水平的报价（如把“投标函价格表”中的“万元”当成“元”进行报价）。



响应性评审

投标报价

因投标人所报单价偏差超过规定值，相关标包投标报价被认定为不平衡报价的。



响应性评审

投标报价

因投标人投标价格超过本包规定投标人报价平均值规定值的。



响应性评审

投标报价

对于《组件材料价格表》的任何空白、漏项、删改、合并，以及单价与合价、总价（《货物清单行报价暨投标报价汇总表》对应项目货物总价）不一致情形的。



响应性评审

投标担保

未按招标文件要求提交投标保证金的；以银行汇款形式提供的投标保证金未提供从投标人基本账户转出有效证明的（未提供有效证明是指未提供企业银行基本账户开户许可证复印件，也未提供投标人基本账户开户行通过账户管理系统打印的《基本存款账户信息》扫描件）；以投标保证保险形式提交的投标保证金，保单保费未从投标人基本账户转出或保单未体现保费是否由投标人基本账户支付的相关信息或未提供保单查询途径或提供的查询途径招标人无法查询的；以银行保函、投标保证保险形式提交的投标保证金不满足招标文件要求的（如对上述格式文件进行实质性修改或未按格式进行签署）。



响应性评审

投标范围

投标范围与招标文件要求存在偏差的，且招标人不能接受的。



响应性评审

投标偏差

投标人提出招标人不能接受的条件或偏差的。



响应性评审

投标期限

投标有效期不满足招标文件要求的。



响应性评审

税率错误

不按国家法律法规规定及招标文件要求填报增值税税率或征收率的。



资格评审

法定否决

投标文件响应与事实不符或虚假投标的（虚假投标包括但不限于投标人在其投标文件中提供虚假的资格证明文件、业绩证明文件、验收报告、故意修改招标文件明确列明的技术要求并对其进行响应等），该投标人参与本次投标的所有标包将均被否决，且该投标人在今后一段时间内参与国家电网有限公司及其所属单位招标活动的任何投标也将被否决。



资格评审

法定否决

串通投标或视为串通投标或根据投诉举报经核实认定为串通投标或联合围标或有其他违法行为的，该投标人参与本次招标活动的所有标包将均被否决。同时采购人将依据《国家电网有限公司供应商关系管理办法》规定进行后续处理。



资格评审

法定否决

《中华人民共和国招标投标法》、《中华人民共和国招标投标法实施条例》、《评标委员会和评标方法暂行规定》等法律法规规章规定的其他否决情形。



形式评审

参数接口

投标文件主要技术参数或产品型式不满足招标文件要求的；投标文件一般技术参数超出允许偏差的最大范围的；对于规定接口要求的产品，投标文件对一次接口、二次接口、土建接口的响应与招标文件不符的。



资格评审

质量否决

本次投标截止日前三年内发生重大质量问题（以相关行业主管部门的行政处罚决定或司法机关出具的有关法律文书为准）



资格评审

资格不符

未提供符合招标文件要求的联合体协议书



资格评审

主体不符

为招标人不具有独立法人资格的附属机构（单位）



资格评审

丧失履约能力

进入清算程序，或被宣告破产，或其他丧失履约能力的情形



资格评审

失信惩戒

被市场监督管理机关在国家企业信用信息公示系统中列入严重违法失信企业名单或列入经营异常名录信息的。



资格评审

失信惩戒

被最高人民法院在“信用中国”网站（www.creditchina.gov.cn）中列入严重失信主体名单或列入失信被执行人。（以评标委员会在“信用中国”网站（www.creditchina.gov.cn）查询结果为准）



资格评审

行贿记录

投标单位或法定代表人（单位负责人）在投标截止日前三年内存在行贿犯罪记录的。



资格评审

不良行为

根据《国家电网有限公司供应商关系管理办法》的规定，若投标人为制造商，存在导致其被暂停中标资格或取消中标资格的不良行为且在处理有效期内的，或投标人存在触发《国家电网有限公司供应商关系管理办法》第六十三条安全及质量重大问题“熔断机制”情形的。若投标人为代理商，投标人或其代理产品的制造商存在导致其被暂停中标资格或取消中标资格的不良行为且在处理有效期内的，或投标人存在触发《国家电网有限公司供应商关系管理办法》第六十三条安全及质量重大问题“熔断机制”情形的。



资格评审

资格不符

不满足本次投标邀请书要求的投标人资格要求的。



资格评审

主体不符

对于接受代理商投标的项目，一个制造商对同一品牌同一型号的货物委托两个及以上代理商参加同一标包投标的；制造商与其授权委托代理商参加同一标包投标的。



资格评审

资格不符

招标人有权对厂商进行资质能力核查，如经核查该厂商不具有生产投标产品所需的生产场地、生产设备及工艺控制、生产人员、元器件及产品检测能力等资质能力，或因厂商自身原因造成核查工作无法进行的，将视厂商不具备生产投标产品所需的资质能力（对于采用资格预审招标方式的标包，将视厂商不再具备预审合格资格）。上述信息资料经评委会认定后，该厂商参与本次投标的对应投标产品的所有标包将均被否决，同时撤销其资格预审合格通知书。



资格评审

主体不符

与招标人存在利害关系且可能影响招标公正性



资格评审

主体不符

为本招标项目的代建人



资格评审

主体不符

为本招标项目的代理机构



资格评审

主体不符

与本招标项目的监理人或代建人或招标代理机构同为一个法定代表人（或单位负责人）的



资格评审

资格不符

投标人名称与营业执照（或事业单位法人证书或其他组织登记证书）或资质证书或生产许可证不一致，且未提供相关变更证明



资格评审

主体不符

同一标包或者未划分标包的同一招标项目中，与其他投标人的法定代表人或单位负责人为同一人。



资格评审

主体不符

同一标包或者未划分标包的同一招标项目中，与其他投标人存在控股、管理关系



资格评审

资信不良

被责令停产停业、暂扣或者吊销许可证、暂扣或者吊销执照；被招投标活动政府行政监督部门暂停、取消投标资格的；财产被接管或冻结的。



资格评审

主体不符

与本招标项目的监理人或代建人或招标代理机构存在控股或参股关系



资格评审

不良行为

在投标截止时间前，经发现投标人在以往履行供货合同时出现产品质量问题、不良履约行为或在招标投标中的违法行为，且尚未被国家电网有限公司供应商不良行为处理情况通报的，该投标人参与本次投标相应品类的所有投标将被否决。



响应性评审

实质不符

不符合招标文件实质性要求的投标文件。

47

其他事项

其他事项

投标人或投标文件符合招标文件中规定否决投标的其他条款的。



评标办法前附表之三：商务评分标准

项目

评审要素

评审细则

一、履约能力评价（19.5-28）

经营状况（1-5）

对企业经营状况进行综合评价：企业资产运营能力、履约能力强，整体经营状况优良【4-5分】；企业资产运营能力、履约能力较强，整体经营状况较好【2-3.5分】；企业资产运营能力、履约能力一般，整体经营状况一般【1-1.5分】。

售后服务（0.5-3）

对企业售后服务能力进行综合评价：企业售后服务响应时间、售后服务团队、培训、相关保障措施等优良【2.5-3分】；企业售后服务响应时间、售后服务团队、培训、相关保障措施等较好【1.5-2分】；企业售后服务响应时间、售后服务团队、培训、相关保障措施等一般【0.5-1分】。

应急保供（18-20）

对应急抢险保电物资供应能力进行综合评价：作出突出贡献的【20分】 ；其余情况【18分】。

二、高质量发展评价（43-72分）

绿色管理体系认证（8-10）

对国家级能源管理体系、质量管理体系、职业健康安全管理体系及环境管理体系证书认证情况进行评价：取得4项认证【10分】；取得1-3项认证【9分】；其他情况得【8分】。

环境影响评价（8-10）

对企业发布ESG（环境、社会和公司治理）报告，取得环评/能评报告，取得废水/废气/废固报告情况进行评价：具有2类/3类报告【10分】；具有1类报告【9分】；其他情况【8分】。

绿电绿证（4-6）

对企业取得绿色电力证书情况进行评价：取得证书或凭证【6分】；其他情况【4分】。

绿色低碳认证（4-6）

对企业绿码、绿色工厂、绿色供应链管理企业的国家级认证情况进行评价：取得2项及以上认证【6分】；取得1项认证的【5分】；其他情况【4分】。

企业创新成果（4-6）

对企业取得的科技成果情况进行综合评价：企业近3年取得过国家级科技创新成果【6分】；企业近3年取得过省级科技创新成果【5分】；其他情况【4分】。

研发团队规模（4-6）

对企业拥有高级及以上职称人员和高级技师人员数量进行评价：拥有高级及以上职称人员和高级技师人员X≥30人【6分】；拥有高级及以上职称人员和高级技师人员15≤X＜30人【5分】；拥有高级及以上职称人员和高级技师人员X＜15人【4分】。

科研经费占比（8-10）

对企业近3年科研经费占比进行评价：企业近3年任一年研发投入占比达2%以上【10分】；企业近3年有研发投入【9分】；企业近3年无研发投入【8分】。

高新技术企业（0-3）

对企业获得国家级高新技术企业证书进行评价：获得国家级高新技术企业证书【3分】；未取得【0分】。

创新激励机制、供应链保障措施（3-5）

对企业制定创新激励相关政策和机制的情况，有效应对供应链外部系统风险，积极响应落实国家激励或扶持政策，制定供应链保障措施的情况进行综合评价:优秀【5分】；良好【4分】；一般【3分】。

数智化评价（0-3）

对“数字领航”企业、智能制造示范工厂、智能制造优秀场景、“智能工厂”、“数字化车间”、“未来工厂”、“卓越级智能工厂”的国家级认定情况进行评价：取得1项及以上【3分】；未取得【0分】。

中国质量奖（0-3）

对企业获得国家级质量奖情况进行评价：获得国家级质量奖【3分】；未获得【0分】。

专精特新认定（0-2）

对企业“专精特新企业”认定情况进行评价：被国家或地方政府部门认定为专精特新企业的【2分】；未获得【0分】。

实体清单应对举措（0-2）

对积极应对国际贸易壁垒，成功获得国家财政补贴、税收优惠、融资支持等政府帮助和扶持的企业，在招标过程中提供相应证明材料（包括但不限于应对国际贸易壁垒举措、补贴批文、税收优惠证明、融资协议等）进行评价：取得2项【2分】；取得1项【1分】；未取得【0分】。

三、诚信评价  （-115-0）

不良行为处理情况通报（-30-0）

不存在《国家电网有限公司供应商关系管理办法》中规定的不良行为，或存在《国家电网有限公司供应商关系管理办法》中规定的不良行为，但最近一次受到供应商不良行为处理解除之日，距离投标截止日超过3年【不扣分】 ；至本项目投标截止日，存在《国家电网有限公司供应商关系管理办法》中规定的不良行为，且最近一次受到供应商不良行为处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣5分】 ，其中，存在行贿行为的 【扣10分】；至本项目投标截止日，存在《国家电网有限公司供应商关系管理办法》中规定的不良行为，且最近一次受到供应商不良行为处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣10分】，其中，存在行贿行为的 【扣20分】； 至本项目投标截止日，存在《国家电网有限公司供应商关系管理办法》中规定的不良行为，且最近一次受到供应商不良行为处理解除之日，距离投标截止日1年以内（含）【扣15分】，其中，存在行贿行为的 【扣30分】。

公共信用信息报告、企业信用信息公示报告（-10-0）

不存在失信行为，或存在质量、诚信、环境行政处罚以外失信行为，情节轻微，行政处罚罚款累计在1万元以下【不扣分】；存在质量、诚信、环境行政处罚以外失信行为，行政处罚罚款累计在1万元及以上30万元以下【扣5分】；存在质量、诚信失信行为，或存在质量、诚信、环境行政处罚以外失信行为，但未纳入失信黑名单，行政处罚罚款累计在30万元及以上【扣10分】。

影响评标工作公正性行为的凭证（-20-0）

投标截止日近一年内，经查证核实，投标人存在打招呼、请托关照等可能影响评标工作公正性行为【扣20分】；【无上述行为的，不扣分】。

环保行政处罚（-5-0）

公共信用信息报告、企业信用信息公示报告中存在环境行政处罚的【扣5分】；【无上述处罚的，不扣分】。

负面事件影响评价（-50-0）

投标人发生重大负面事件或其他情形造成不良社会影响；以及不当行为可能带来破坏市场公平竞争秩序风险，根据严重程度【扣10-50分】；【无上述情形的，不扣分】。



评标办法前附表之四：技术评分标准

FTU三遥馈线终端、DTU三遥站所终端技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3分】。

原材料组部件改进（0-7）

无线通讯模块、电源模块、蓄电池、数模转换芯片、CPU芯片、北斗芯片、安全芯片自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

装置主控芯片、模数转换芯片、存储芯片、安全芯片、电源芯片、通信芯片、可编程逻辑芯片等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，企业拥有常规自动化终端制造能力的得【1分】；

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的得【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；不符合以上情形的得【0分】。

三、质量控制

（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】

四、投标响应

（12-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良得【5.5-6分】；情况一般得【4.5-5分】；情况较差得【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良得【1分】；情况一般得【0.5分】；情况较差得【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良得【3分】；情况一般得【2.5分】；情况较差得【2分】

关键技术参数（6-13）

通讯接口情况较优，可实现实时监测电池状态、电源模块相关参数配置修改等功能。满足得【2分】；不满足得【1分】。

电源模块可计算活化使用时间，并上送至DTU功能。满足得【2分】；不满足得【1分】。

DTU及其配套的参数配置软件具有支持远动信息表的完全自由组态功能，动信息表内容由用户自由选定的功能。满足得【2分】；不满足得【1分】。

DTU核心单元内置屏柜内主要部件的完整铭牌信息（包括并不限于：核心单元、电源模块、线损模块、航插、蓄电池、环境检测装置），并支持将上述铭牌信息经远动信息表上送至主站情况优良【3分】；情况一般【2分】；情况较差【1分】。

具备母差保护功能。满足得【2分】；不满足得【1分】。

航插应具备防误插错功能。满足得【2分】；不满足得【1分】。

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。





配电箱-JP柜技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力

（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3分】。

原材料组部件改进（0-7）

配电箱内的开关、接触器、绝缘支撑件及绝缘拉杆材质选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

装置的开关、接触器、绝缘支撑件及绝缘拉杆等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】；

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

三、质量控制

（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】

四、投标响应

（10-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

关键技术参数（4-13）

（1）全部指标满足规范书技术参数和性能指标，温升性能试验、短路耐受强度试验、电气间隙和爬电距离试验、防护等级试验均优于技术规范书要求的，得【13分】； （2）全部指标满足规范书技术参数和性能指标，温升性能试验、短路耐受强度试验、电气间隙和爬电距离试验、防护等级试验有三项优于技术规范书要求的，得【10分】； （3）全部指标满足规范书技术参数和性能指标，温升性能试验、短路耐受强度试验、电气间隙和爬电距离试验、防护等级试验有1—2项优于技术规范书要求的，得【7分】； （4）全部指标仅仅满足规范书技术参数和性能指标，得【4分】。

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV交流避雷器技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

资源实力

（8-53）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【5-6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进（0-7）

电阻片自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

工装设备（2-6）

工装设备的品种、数量和精度全部优于制造能力需要者，得【3分】； 满足全部制造能力需要、且主要工装优于制造能力需要的，得【2分】； 品种、数量和精度基本满足产品制造需要，得【1分】。

设备先进，方法科学规范，具备全部型式试验项目试验能力，得【3分】； 设备优良，方法严谨规范，具备部分型式试验项目试验能力，得【2分】； 设备可靠，方法合理规范，仅满足出厂试验需要，得【1分】。

供货能力（0-5）

产能占用比例XX＜80%【3分】/80%≤X＜90%或无产能数据【2分】/90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

质量控制

（6-12）

产品制造质量控制（6-12）

关键主要组件材料：电阻片选用优质产品，且整体产品通过运行验证质量优秀可靠【5分】；上述组件材料选用一般产品【3-5分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2分】；情况一般【1分】；无智能管理系统【0分】

投标响应

（6-10）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



低压电缆分支箱-塑壳断路器技术评审细则

项目

评审要素

评审细则

业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

资源实力

（13-53）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

工艺文件、作业指导书齐全且有详细的质量保证措施及检验验证措施，原材料检验检测记录齐全，可追溯性强，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

工艺文件、作业指导书具有比较详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施，原材料检验检测记录不齐全，可追溯性一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（0-7）

全部原材料组部件选用优质产品，且整体产品通过验证质量优秀可靠，得【4-7分】；

原材料组部件主要选用优质产品、个别用量较少的选用一般产品，得【2-4分】；

原材料组部件少量选用优质产品、主要用量选用一般产品，得【0-2分】。

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；

上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

工装设备

（7-11）

工装设备先进、齐全方面分3档，情况优良【6分】；情况一般【5分】；情况较差【4分】。

检测、试验设备完整、齐全方面分3档，情况优良【5分】；情况一般【4分】；情况较差【3分】。

质量控制

（6-12）

产品制造质量控制

（6-12）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】

投标响应

（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良【5.5-6分】；

情况一般【4.5-5分】；

情况较差【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：

情况优良【1分】；

情况一般【0.5分】；

情况较差【0分】。

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：

情况优良【3分】；

情况一般【2.5分】；

情况较差【2分】。

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



电能计量箱-金属、电能计量箱-SMC技术评审细则

项目

评审要素

评审细则

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-55）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响电能计量箱质量的关键工艺方法、关键部位结构优化（包括拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效），针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（0-7）

进出线开关、箱内布线全部选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；

上述组件选用一般产品，得【0-2分】。

自主可控水平

（0-10）

装置的进出线开关、箱内布线、箱体材料等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；

上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【【3-7分】；

上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级

（1-2）

企业拥有新型多用途电能计量箱制造能力的，得【2分】；

企业拥有常规电能计量箱制造能力的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

工装设备

（0-8）

是否有母排加工机、剪板机（或具备折剪冲功能的数控加工中心）、折弯机（或具备折剪冲功能的数控加工中心）、冲床（或具备折剪冲功能的数控加工中心）、二氧化碳气体保护焊机（或直流焊机）、磨光机、剪线机，是【4分】，否或不全【0分】

是否有绝缘电阻测试仪、微电阻测试设备（接地电阻测试仪）、通电试验台、耐压测试仪，是【4分】，否或不全【0分】

供货能力

（0-5）

产能占用比例X

X＜80%【3分】 / 80%≤X＜90%或无产能数据【2分】 / 90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（4-10）

产品制造质量控制

（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差0.5分），关键组件（进出线开关）全部选用优质产品，且整体产品通过运行验证质量优秀可靠【3.5-4分】；关键组件（进出线开关）选用优质产品、个别选用一般产品【2.5-3分】；关键组件（进出线开关）少量选用优质产品、主要选用一般产品【2分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差0.5分）：具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的【3.5-4分】；具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部符合国家或行业规程规定的【2.5-3分】；仅能满足一般制造能力需要的【2分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】

四、投标响应（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良【5.5-6分】；

情况一般【4.5-5分】；

情况较差【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV高压熔断器技术评审细则

项目

评审要素

评审细则

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-55）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项得【4-6分】；

设计图纸自主研发，设计软件全部引进得【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响高压熔断器质量的关键工艺方法、关键部位结构优化（包括绝缘支座、动静触头、熔丝管等）、质量控制偏差（包括冲压、抛光、焊接、电镀、胶合工艺）等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（0-7）

关键主要组件材料：熔体部分、基座部分、支柱绝缘子选用优质产品（质量较好企业），组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠得【4-7分】；上述组件材料主要选用优质产品、个别选用一般产品得【2-4分】；上述组件材料少量选用优质产品、主要选用一般产品得【0-2分】。

自主可控水平

（0-10）

装置的绝缘支座、动静触头、载熔件、熔丝等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；

上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级

（1-2）

企业拥有智能型高压熔断器制造能力的，得【2分】；

企业拥有常规高压熔断器制造能力的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的得【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；

不符合以上情形的得【0分】。

工装设备

（0-8）

是否有冲压设备、专用装配设备、调试工作台，是【4分】，否或不全【0分】

是否有工频耐压试验设备、触头接触性能检验设备、熔断件静拉力试验设备，是【4分】，否或不全【0分】

供货能力

（0-5）

产能占用比例X

X＜80%【3分】 / 80%≤X＜90%或无产能数据【2分】 / 90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（4-10）

产品制造质量控制

（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】；

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】；

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

四、投标响应（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良【5.5-6分】；

情况一般【4.5-5分】；

情况较差【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV箱式变电站-硅钢片技术评审细则

项目

评审要素

评审内容

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（16-65）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响变压器质量的关键工艺方法、关键部位结构优化（包括套管下瓷套及均压球区域增加绝缘筒，提高绝缘强度等）、质量控制偏差（包括线圈绕制、铁心叠装尺寸品牌偏差）等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，得【4-6分】；

生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进

（0-7）

关键主要组件材料：铁芯材料、铜导线、绝缘油等自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-5分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-3分】；

上述组件选用一般产品，得【0分】。

其他组件材料：分接开关、压力释放阀、高、低绝缘子、油箱等自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【2分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【1分】；

上述组件选用一般产品，得【0分】。

自主可控水平

（0-10）

关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；

上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的得【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；

不符合以上情形的得【0分】。

关键技术参数（6-12）

配变负载损耗优于采购标准值10%以上得【3分】，优于采购标准值5%-10%（含）得【2分】，优于采购标准值不到5%（含）得【2分】。

空载损耗优于采购标准值20%以上得【3分】，优于采购标准值10%-20%（含）得【2分】，优于采购标准值不到10%（含）得【1分】。

对于油浸变压器：顶层油温升优于采购标准值15%（含）得【3分】，优于采购标准值不到15%得【2分】。对于干式变压器：绕组温升优于采购标准值15%（含）得【3分】，优于采购标准值不到15%得【2分】。

噪声水平优于采购标准值12dB（含）以上得【3分】，优于采购标准值8（含）-12dB得【2分】，优于采购标准值不到8dB得【1分】。

工装及试验

（4-8）

工装设备（包括但不限于整体真空注油设备、真空浇注设备、自动绕线（箔绕）机、铁芯生产设备）的品种、数量和精度全部优于制造能力需要，得【4分】；满足全部制造能力需要、且主要工装优于制造能力需要的，得【3分】；品种、数量和精度基本满足产品制造需要，得【2分】。

设备（包括不限于雷电冲击试验设备、温升试验设备、绝缘油试验设备及油色谱分析设备、专业噪音测试室等，以下等同）先进，方法科学规范，具备全部型式试验项目试验能力，得【4分】；设备优良，方法严谨规范，满足出厂试验需要，具备部分型式试验项目试验能力，得【2分】；

环境

（1-3）

具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的，且生产厂房面积在6万平方米以上的得【3分】；具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部符合国家或行业规程规定的，且生产厂房面积在1.2万平方米至6万平方米的得【2分】；仅能满足一般制造能力需要的，且生产厂房面积在1.2万平方米以下的得【1分】。

三、质量控制（0-2）

产品制造质量控制

（0-2）

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

四、投标响应（4-8）

投标响应

（2-4）

投标书整体响应好，投标文件填写技术参数齐全完整，认真填写技术偏差表或清楚地说明无负的技术偏差、有质量承诺书且承诺较好，试验报告齐全的，得【4分】；一般的得【3分】，相对较差者，得【2分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良得【1分】；情况一般得【0.5分】；情况较差得【0分】。

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良得【3分】；情况一般得【2.5分】；情况较差得【2分】。

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV高压开关柜技术评审细则

项目

评审要素

评审细则

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（8-55）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项得【4-6分】；

设计图纸自主研发，设计软件全部引进得【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响开关柜质量的关键工艺方法、关键部位结构优化（包括母线室、开关室、电缆室等）、质量控制偏差（包括装配工艺、绝缘距离偏差）等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（2-7）

断路器为国际领先水平、真空泡、隔离开关（隔离手车）、接地开关、导电杆、动静触头、套管、绝缘拉杆、导体表面绝缘涂层或护套全部为或选用优质产品（在国家机构发布的优质企业产品名录中）产品；其中，所配固封式断路器及其操动机构为或选用（在结构、免调节模块化操动机构、可靠传动等方面）国内外领先水平产品或为本厂制造的得【3分】； 

断路器为国内先进水平，上述组件材料主要选用优质产品、个别选用一般产品；其中，所配固封式断路器及其操动机构为或选用（在结构、免调节模块化操动机构、可靠传动等方面）国内外领先水平产品或为本厂制造的得【2分】；

上述组件材料少量选用优质产品、主要选用一般产品；其中，断路器选用敞开式断路器的得【1分】。

柜体材质、性能及加工工艺较优者得【2分】，柜体采用敷铝锌钢板弯折后栓接而成或采用优质防锈处理的冷轧钢板制成，板厚不得小于2mm；开关柜内部导体采用的热缩绝缘材料老化寿命应大于20年，并提供试验报告等。每少一项扣1分,相对较差者以1分为级差扣1-2分,最低得【0分】。

CT、PT、电缆插头、避雷器、机构箱、辅助开关、端子排、航空插头等选用优质产品、运行成熟先进的得【2分】；选用选用一般产品，且为可靠可用产品的得【1分】。

自主可控水平

（0-10）

装置的断路器、隔离开关、导电杆、动静触头、绝缘拉杆等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；

上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级

（1-2）

企业拥有智能开关柜制造能力的，得【2分】；

企业拥有常规开关柜制造能力的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的得【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；

不符合以上情形的得【0分】。

工装设备

（0-8）

是否有具备折剪冲功能的数控加工中心和母排加工机是得【4分】，没有具备折剪冲功能的数控加工中心，但有数控折弯机、数控剪板机、数控冲床得【3分】，没有数控折弯机、数控剪板机、数控冲床或不全得【0分】。

是否有1、工频耐压装置，2、二次回路工频耐压装置，3、回路电阻测试仪，4、机械特性测试仪，5、绝缘电阻测试仪，是得【4分】，否或不全得【0分】

供货能力

（0-5）

产能占用比例X

X＜80%得【3分】 / 80%≤X＜90%或无产能数据得【2分】 / 90%≤X＜100%得【1分】 / X≥100%得【0分】。

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】。

三、质量控制（4-10）

产品制造质量控制

（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】；

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】；

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

四、投标响应（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良得【5.5-6分】；

情况一般得【4.5-5分】；

情况较差得【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良得【1分】；情况一般得【0.5分】；情况较差得【0分】。

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良得【3分】；情况一般得【2.5分】；情况较差得【2分】。

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。

10kV环网柜技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力

（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项得【4-6分】；设计图纸自主研发，设计软件全部引进得【2-4分】。

设备工艺优化改进（3-6）

生产线及其工艺流程科学先进，影响环网箱质量的关键工艺方法、关键部位结构优化（包括气箱内部绝缘部件电场优化，提高绝缘强度等）、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进（0-7）

气箱、断路器（负荷开关）、隔离开关（隔离手车）、接地开关、套管、绝缘拉杆、导体表面绝缘涂层或护套选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

装置的灭弧室、三工位开关、继电器、CT、PT、电缆插头、避雷器、机构箱、辅助开关、端子排、航空插头等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的得【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；不符合以上情形的得【0分】。

三、质量控制

（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

四、投标响应

（11-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良得【5.5-6分】；情况一般得【4.5-5分】；情况较差得【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良得【1分】；情况一般得【0.5分】；情况较差得【0分】。

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良得【3分】；情况一般得【2.5分】；情况较差得【2分】。

关键技术参数（5-13）

真空开关或充气式：断路器机械稳定性≥20000次的，得【2分】；20000次＞断路器机械稳定性≥10000次，得【1分】。 SF6开关：机械稳定性≥10000次的，得【2分】；10000次＞机械稳定性≥5000次的，得【1分】。

气室（气体绝缘）、电缆室燃弧持续时间均≥1s的，得【3分】；仅电缆室燃弧持续时间≥1s的，得【2分】；气室、电缆室燃弧持续时间为0.5s的，得【1分】。（负荷开关熔断器柜无燃弧试验要求）

接地开关短路关合能力≥5次的，得【2分】，5次＞接地开关短路关合能力≥2次的，得【1分】。

温升试验优于1.1倍（负荷开关熔断器柜1.0倍）的得【2分】，满足1.1倍（负荷开关熔断器柜1.0倍）的得【1分】。

局部放电量q，q≤10pC得【4分】；10＜q≤15pC得【3分】；15＜q≤18pC得【2分】；18＜q≤20pC得【1分】。

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV环网箱技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项得【4-6分】；设计图纸自主研发，设计软件全部引进得【2-4分】。

设备工艺优化改进（3-6）

生产线及其工艺流程科学先进，影响环网箱质量的关键工艺方法、关键部位结构优化（包括气箱内部绝缘部件电场优化，提高绝缘强度等）、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进（0-7）

环网开关选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

装置的灭弧室、三工位开关、继电器、CT、PT、电缆插头、避雷器、机构箱、辅助开关、端子排、航空插头等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】；

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的得【1.5分】；提供2项的得【1分】；提供1项的得【0.5分】；未提供的得【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上得【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上得【1分】；不符合以上情形的得【0分】。

三、质量控制

（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良得【3.5-4分】；情况一般得【2.5-3分】；情况较差得【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

四、投标响应

（11-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良得【5.5-6分】；情况一般得【4.5-5分】；情况较差得【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良得【1分】；情况一般得【0.5分】；情况较差得【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良得【3分】；情况一般得【2.5分】；情况较差得【2分】

关键技术参数（5-13）

真空开关或充气式：断路器机械稳定性≥20000次的，得【2分】；20000次＞断路器机械稳定性≥10000次，得【1分】。 SF6开关：机械稳定性≥10000次的，得【2分】；10000次＞机械稳定性≥5000次的，得【1分】。

箱体电缆室、配套环网柜电缆室、配套环网柜气室燃弧持续时间均≥1s的，得【3分】；仅部分燃弧持续时间≥1s的，得【2分】；箱体电缆室、配套环网柜电缆室、配套环网柜气室燃弧持续时间均为0.5s的，得【1分】。

配套环网柜接地开关短路关合能力≥5次的，得【2分】，5次＞接地开关短路关合能力≥2次的，得【1分】。

配套环网柜温升试验优于1.1倍（负荷开关熔断器柜1.0倍）的得【2分】，满足1.1倍（负荷开关熔断器柜1.0倍）的得【1分】。

配套环网柜局部放电量q，q≤10pC得【4分】；10＜q≤15pC得【3分】；15＜q≤18pC得【2分】；18＜q≤20pC得【1分】。

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV交流隔离开关技术评审细则

项目

评审要素

评审细则

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-55）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响隔离开关质量的关键工艺方法、关键部位结构优化（包括绝缘支座、动静触头、支柱绝缘子等）、质量控制偏差（包括冲压、抛光、焊接、电镀、胶合工艺）等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（0-7）

关键主要组件材料：传动部分、导电部分、操动机构、外瓷套、支柱绝缘子选用优质产品，且整体产品通过运行验证质量优秀可靠【4-7分】；上述组件材料主要选用优质产品、个别选用一般产品【2-4分】；上述组件材料少量选用优质产品、主要选用一般产品【0-2分】。

自主可控水平

（0-10）

装置的绝缘支座、动静触头、支柱绝缘子等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；

上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级

（1-2）

企业拥有智能隔离开关制造能力的，得【2分】；

企业拥有常规隔离开关制造能力的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

工装设备

（0-8）

是否有调试平台是【4分】，没有或不全【0分】

是否有1、工频耐压试验装置，2、操作支柱扭矩测量装置，3、回路电阻测试仪，4、镀层厚度测量仪，5、触指压力测量装置，6、支柱瓷绝缘子探伤装置是【4分】，否或不全【0分】

供货能力

（0-5）

产能占用比例X

X＜80%【3分】 / 80%≤X＜90%或无产能数据【2分】 / 90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（4-10）

产品制造质量控制

（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】

四、投标响应（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良【5.5-6分】；

情况一般【4.5-5分】；

情况较差【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】。

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】。

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



布电线技术评审细则

项目

评审要素

评审内容

一、业绩水平

（4-10）

供货业绩

（4-10）

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（16-63）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响质量的关键工艺方法、关键部位结构优化、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进

（0-7）

关键主要组件材料：电缆导体、绝缘材料等自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-5分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-3分】；

上述组件选用一般产品，得【0分】。

其他组件材料自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【2分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【1分】；

上述组件选用一般产品，得【0分】。

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

关键技术参数（6-12）

对于布电线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻小于或等于标准值95%，评价结果为第一档的,得12分；对于布电线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻在标准值的95%（不含）~98%（含），评价结果为第二档的,得9分；对于布电线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻在标准值的98%（不含）~100%（含），评价结果为第三档的,得6分。（6-12）

工装及试验（4-8）

生产设备-绞线机X

X≥7台得1.5分  /  X＜7台得0.5分

生产设备-挤塑机X

X≥6台得1.5分  /  X＜6台得0.5分

生产设备-交联设备X

X≥3台得1分  /  X＜3台得0.5分

试验设备-直流电阻测试仪X

X≥1台得1分  /  X＜1台得0.5分

试验设备-耐压设备X

X≥2台得1分  /  X＜2台得0.5分

试验设备-老化箱X

X≥2台得1分  /  X＜2台得0.5分

试验设备-热延伸测试仪X

X≥2台得1分  /  X＜2台得0.5分

环境（0-1）

具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的，得1分；仅能满足一般制造能力需要的，得0分。（0-1）

三、质量控制（0-4）

质量数据（0-2）

抽检合格率X

X=100%得2分；98%≤X＜100%或无抽检数据得1分；  X＜98%得0分。

产品制造质量控制

（0-2）

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（4-8）

投标响应（2-4）

投标书整体响应好，投标文件填写技术参数齐全完整，认真填写技术偏差表或清楚地说明无负的技术偏差、有质量承诺书且承诺较好，试验报告齐全的，得4分；一般的得3分，相对较差者，得2分。（2-4）

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV钢绞线技术评审细则

项目

评审要素

评审内容

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（17-63）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响质量的关键工艺方法、关键部位结构优化、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进

（0-7）

对加强芯（钢芯）的采购质量控制进行综合评价【最高7分，最低0分】

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

关键技术参数（7-12）

对于典型产品报告中的绞线拉断力的试验结果进行综合评价，绞线拉断力优于拉断力标准值20%以上（含）的得5分；优于拉断力标准值10%（含）-20%（不含）得4分，优于拉断力标准值不到10%（不含）得3分。（3-5）

对于典型产品报告中的导体电阻的试验结果进行综合评价，导体电阻优于导体电阻标准值10%以上（含）的得5分；优于导体电阻标准值5%（含）-10%（不含）得4分，优于导体电阻标准值不到5%（不含）得3分。（3-5）

对于典型产品报告中的单位长度质量的试验结果进行综合评价，报告中单位长度质量优于标称单位长度质量的得2分；等于标称单位长度质量的得1分。（1-2）

工装及试验（4-8）

生产设备-绞线机X

X≥10台【2分】  /  X＜10台【1分】

生产设备-拉丝机X

X≥10台【2分】  /  X＜10台【1分】

试验设备-拉力试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-扭转试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-卷绕试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-引伸仪X

X≥2台【1分】  /  X＜2台【0.5分】

环境（0-1）

具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的，得1分；仅能满足一般制造能力需要的，得0分。（0-1）

三、质量控制（0-4）

质量数据（0-2）

抽检合格率X

X=100%得2分；98%≤X＜100%或无抽检数据得1分；  X＜98%得0分。

产品制造质量控制

（0-2）

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（4-8）

投标响应（2-4）

投标书整体响应好，投标文件填写技术参数齐全完整，认真填写技术偏差表或清楚地说明无负的技术偏差、有质量承诺书且承诺较好，试验报告齐全的，得4分；一般的得3分，相对较差者，得2分。（2-4）

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



10kV钢芯铝绞线技术评审细则

项目

评审要素

评审内容

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（17-63）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响质量的关键工艺方法、关键部位结构优化、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进

（0-7）

对加强芯（钢芯）的采购质量控制进行综合评价【最高7分，最低0分】

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

关键技术参数

（7-12）

对于典型产品报告中的绞线拉断力的试验结果进行综合评价，绞线拉断力优于拉断力标准值20%以上（含）的得5分；优于拉断力标准值10%（含）-20%（不含）得4分，优于拉断力标准值不到10%（不含）得3分。（3-5）

对于典型产品报告中的导体电阻的试验结果进行综合评价，导体电阻优于导体电阻标准值10%以上（含）的得5分；优于导体电阻标准值5%（含）-10%（不含）得4分，优于导体电阻标准值不到5%（不含）得3分。（3-5）

对于典型产品报告中的单位长度质量的试验结果进行综合评价，报告中单位长度质量优于标称单位长度质量的得2分；等于标称单位长度质量的得1分。（1-2）

工装及试验（4-8）

生产设备-拉丝机X

X≥5台【1分】  /  X＜5台【0.5分】

生产设备-框绞线机（管绞线机）X

X≥9台【1分】  /  X＜9台【0.5分】

生产设备-冷焊机X

X≥4台【1分】  /  X＜4台【0.5分】

试验设备-拉力试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-扭转试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-卷绕试验机X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-直流电阻测试仪X

X≥2台【1分】  /  X＜2台【0.5分】

试验设备-引伸仪X

X≥2台【1分】  /  X＜2台【0.5分】

环境

（0-1）

具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的，得1分；仅能满足一般制造能力需要的，得0分。（0-1）

三、质量控制（0-4）

质量数据（0-2）

抽检合格率X

X=100%得2分；98%≤X＜100%或无抽检数据得1分；  X＜98%得0分。

产品制造质量控制

（0-2）

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（4-8）

投标响应（2-4）

投标书整体响应好，投标文件填写技术参数齐全完整，认真填写技术偏差表或清楚地说明无负的技术偏差、有质量承诺书且承诺较好，试验报告齐全的，得4分；一般的得3分，相对较差者，得2分。（2-4）

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



集束绝缘导线技术评审细则

项目

评审要素

评审内容

一、业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（16-63）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

生产线及其工艺流程科学先进，影响质量的关键工艺方法、关键部位结构优化、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进

（0-7）

关键主要组件材料：电缆导体、绝缘材料等自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-5分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-3分】；

上述组件选用一般产品，得【0分】。

其他组件材料自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【2分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【1分】；

上述组件选用一般产品，得【0分】。

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

关键技术参数（6-12）

对于集束绝缘导线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻小于或等于标准值95%，得5分；对于集束绝缘导线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻在标准值的95%（不含）~98%（含），得4分；对于集束绝缘导线典型产品报告中的导体电阻的试验结果进行综合评价，20℃导体直流电阻在标准值的98%（不含）~100%（含），得3分。

对于集束绝缘导线典型产品报告中的绞线拉断力与标准拉断力进行评价比对，导体拉断力大于等于标准值110%，得5分；对于集束绝缘导线典型产品报告中的绞线拉断力与标准拉断力进行评价比对，导体拉断力在标准值的105%~110%，得4分；对于集束绝缘导线典型产品报告中的绞线拉断力与标准拉断力进行评价比对，导体拉断力在标准值的100%~105%，得3分。

对于集束绝缘导线典型产品报告中的绝缘热延伸的试验结果进行综合评价，普通绝缘结构绝缘热延伸载荷下伸长率小于等于100%，得2分；对于集束绝缘导线典型产品报告中的绝缘热延伸的试验结果进行综合评价，普通绝缘结构电缆绝缘热延伸载荷下伸长率在100%~125%之间，得1分；对于集束绝缘导线典型产品报告中的绝缘热延伸的试验结果进行综合评价，普通绝缘结构电缆绝缘热延伸载荷下伸长率在125%~175%之间，得0分。

工装及试验（4-8）

生产设备-绞线机X

X≥7台得【1分】 ；  X＜7台得0.5分

生产设备-挤塑机X

X≥6台得【1分】 ；  X＜6台得0.5分

生产设备-交联设备X

X≥3台得【1分】 ； X＜3台得0.5分

试验设备-拉力试验机X

X≥2台得【1分】 ；  X＜2台得0.5分

试验设备-直流电阻测试仪X

X≥1台得【1分】 ；  X＜1台得0.5分

试验设备-耐压设备X

X≥2台得【1分】 ；  X＜2台得0.5分

试验设备-老化箱X

X≥2台得【1分】 ；  X＜2台得0.5分

试验设备-热延伸测试仪X

X≥2台得【1分】 ；  X＜2台得0.5分

环境

（0-1）

具有封闭厂房和净化车间，生产环境的温度、湿度、照明和降尘量等全部优于国家或行业规程规定的，得1分；仅能满足一般制造能力需要的，得0分。（0-1）

三、质量控制（0-4）

质量数据（0-2）

抽检合格率X

X=100%得2分；98%≤X＜100%或无抽检数据得1分；  X＜98%得0分。

产品制造质量控制

（0-2）

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（4-8）

投标响应（2-4）

投标书整体响应好，投标文件填写技术参数齐全完整，认真填写技术偏差表或清楚地说明无负的技术偏差、有质量承诺书且承诺较好，试验报告齐全的，得4分；一般的得3分，相对较差者，得2分。（2-4）

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：

情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：

情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。







电缆保护管CPVC、电缆保护管MPP技术评审细则

项目

评审要素

评审细则

业绩水平

（4-10）

供货业绩

（4-10）

公告作出业绩要求的：

业绩满足公告要求得【4分】；

超过公告要求50%及以上得【6分】；

超过公告要求100%及以上得【8分】；

超过公告要求200%及以上得【10分】；

公告未作业绩要求的，但额外提供业绩的：

按供货业绩从大到小分为两档，分别得【8分】、【10分】。

资源实力

（13-53）

创新能力

（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；

企业参与制定与投标产品相关的企标或团标标准1项得【2分】；

不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；

不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；

企业获得与投标产品相关的其他科技奖励，得【1分】；

不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；

设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进

（3-6）

工艺文件、作业指导书齐全且有详细的质量保证措施及检验验证措施，原材料检验检测记录齐全，可追溯性强，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；

工艺文件、作业指导书具有比较详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施，原材料检验检测记录不齐全，可追溯性一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进

（0-7）

全部原材料组部件选用优质产品，且整体产品通过验证质量优秀可靠，得【4-7分】；

原材料组部件主要选用优质产品、个别用量较少的选用一般产品，得【2-4分】；

原材料组部件少量选用优质产品、主要用量选用一般产品，得【0-2分】。

自主可控水平

（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级

（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的，得【2分】；

上述情况之外的，得【1分】。

专利数量

（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源

（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；

企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；

不符合以上情形的【0分】。

工装设备

（7-11）

工装设备先进、齐全方面分3档，情况优良【6分】；情况一般【5分】；情况较差【4分】。

检测、试验设备完整、齐全方面分3档，情况优良【5分】；情况一般【4分】；情况较差【3分】。

质量控制

（6-12）

产品制造质量控制

（6-12）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好得【2 分】；情况一般得【1 分】；无智能管理系统得【0分】。

投标应

（6-10）

投标响应情况

（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：

情况优良【5.5-6分】；

情况一般【4.5-5分】；

情况较差【4分】。

绿色回收

（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：

情况优良【1分】；

情况一般【0.5分】；

情况较差【0分】。

绿色低碳生产

（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：

情况优良【3分】；

情况一般【2.5分】；

情况较差【2分】。

五、绩效评价（0-15）

运行绩效

（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效

（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



钢管杆（桩）技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力

（10-57）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【5-6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进（0-7）

钢板、螺栓、焊接材料等主要组件材料自行生产或选用国内外优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（1-4）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

具有持证超声波无损检测（UT）人员数量XX>2,得【2分】；X≤2，得【1分】。

工装设备（4-8）

生产设备-剪板机数量X（台/个/套） X≥3，得【2分】；X＜3，得【1分】。

生产设备-折弯设备数量X（台/个/套） X≥3，得【2分】；X＜3，得【1分】。

生产设备-起重设备数量X（台/个/套）X≥5，得【2分】；X＜5，得【1分】。

试验设备-探伤设备数量X（台/个/套）X≥3，得【2分】；X＜3，得【1分】。

供货能力（0-5）

产能占用比例XX＜80%【3分】 / 80%≤X＜90%或无产能数据【2分】 / 90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

质量控制

（2-8）

产品制造质量控制（2-8）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2分】；情况一般【1分】；无智能管理系统【0分】

投标响应

（6-10）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



铁塔技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（11-57）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【5-6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进（0-7）

关键主要组件材料：角钢、钢板、螺栓、焊接材料等自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（1-4）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

具有持证超声波无损检测（UT）人员数量XX>2,得【2分】；X≤2，得【1分】。

工装设备（4-8）

生产设备-剪板机数量X（台/个/套） X≥3，得【2分】；X＜3，得【1分】。

生产设备-折弯设备数量X（台/个/套）X≥3，得【2分】；X＜3，得【1分】。

生产设备-起重设备数量X（台/个/套）X≥3，得【2分】；X＜3，得【1分】。

试验设备-探伤设备数量X（台/个/套）X≥3，得【2分】；X＜3，得【1分】。

供货能力（0-5）

产能占用比例XX＜80%【3分】/80%≤X＜90%或无产能数据【2分】/90%≤X＜100%【1分】/X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制

(2-8)

产品制造质量控制（2-8）

对关键主要组件材料：角钢、钢板、螺栓、焊接材料等供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2分】；情况一般【1分】；无智能管理系统【0分】

四、投标响应（6-10）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



非预应力锥形水泥杆技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（12-58）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【5-6分】；生产线及其工艺流程满足质量保证需要，针对关键工序节点的制造保障设备、措施设定设计管控比较科学有效，得【4-5分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进（0-7）

水泥杆原材料等选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

工装设备（6-11）

生产设备-离心机数量X（台/个/套），X≥3，得【1.5分】；X＜3，得【1分】。

生产设备-混凝土搅拌设备数量X（台/个/套），X≥2，得【1.5分】；X＜2，得【1分】。

生产设备-蒸汽养护设备数量X（台/个/套），X≥5，得【2分】；X＜5，得【1分】。

试验设备-混凝土强度抗压试验设备数量X（台/个/套），X≥3，得【2分】；X＜3，得【1分】。

试验设备-力学性能试验台数量X（台/个/套），X≥2，得【2分】；X＜2，得【1分】。

试验设备-水泥杆力学性能荷载测试仪器设备数量X（台/个/套），X≥2，得【2分】；X＜2，得【1分】。

供货能力（0-5）

产能占用比例XX＜80%【3分】/80%≤X＜90%或无产能数据【2分】/90%≤X＜100%【1分】/X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（2-8）

产品制造质量控制（2-8）

对产学研相结合取得数项针对投标产品质量提升有重要作用的应用成果，拥有针对投标产品质量提升重要作用的数项发明和实用新型专利等设计研发状况进行综合评价，：情况优良【3分】；情况一般【2分】；情况较差【1分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【2分】；情况较差【1分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2分】；情况一般【1分】；无智能管理系统【0分】

四、投标响应（5-9）

投标响应情况（3-5）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【4.5-5分】；情况一般【3.5-4分】；情况较差【3分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价

(0-15)

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



蝶式绝缘子、交流盘形悬式瓷绝缘子、线路柱式瓷绝缘子、针式瓷绝缘子技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

生产线及其工艺流程科学先进，影响瓷质绝缘子质量的关键工艺方法、关键部位结构优化、质量控制偏差（包括绝缘子烧制、绝缘子整体尺寸偏差）等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进（0-7）

绝缘子原材料如矿物原料、金属附件，进场检验合格，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

绝缘子原材料及烧制设备全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

企业拥有新型瓷质材料及烧制工艺的研发能力的，得【2分】；企业拥有瓷质绝缘子制造能力的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

三、质量控制（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（14-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

关键技术参数（8-13）

对于瓷绝缘子典型产品（典型产品采购金额最大的瓷绝缘子确定型号，可在招标文件中明确）报告中的机电（械）破坏强度的试验结果进行综合评价

机电（械）破坏负荷大于标准值的120%，得7分；

机电（械）破坏负荷大于标准值的110%小于等于标准值的120%，得6分；

机电（械）破坏负荷大于等于标准值的100%小于等于标准值的110%，得4分。

对于瓷绝缘子典型产品（典型产品采购金额最大的瓷绝缘子确定型号，可在招标文件中明确）报告中的雷电冲击耐受电压值进行综合评价

雷电冲击耐受电压峰值（蝶式绝缘子为工频干闪络电压标准值）大于标准值的108%，得6分；

雷电冲击耐受电压峰值（蝶式绝缘子为工频干闪络电压标准值）大于标准值的104%小于等于标准值的108%，得5分；

雷电冲击耐受电压峰值（蝶式绝缘子为工频干闪络电压标准值）大于等于标准值的100%小于等于标准值的104%，得4分；

五、绩效评价（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



交流棒形悬式复合绝缘子、拉紧绝缘子技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力

（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

生产线及其工艺流程科学先进，影响绝缘子原材料如硅橡胶、芯棒、金属附件的关键工艺方法、关键部位结构优化、质量控制偏差等处于领先水平，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，产品工艺技术成熟、稳定，设备出厂试验一次合格率高，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，设备出厂试验一次合格率一般，得【3-4分】。

原材料组部件改进（0-7）

绝缘子原材料如硅橡胶、芯棒、金属附件，进场检验合格，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

绝缘子硅橡胶、芯棒、金属附件等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

企业拥有新型硅橡胶材料研发能力的，得【2分】；企业拥有常规复合绝缘子制造能力的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

三、质量控制（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（15-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

关键技术参数（9-13）

对于复合绝缘子典型产品（典型产品采购金额最大的复合绝缘子确定型号，可在招标文件中明确）报告中的芯棒水扩散试验泄漏电流值进行综合评价芯棒水扩散试验泄漏电流值小于等于标准值的30%，得【6.5分】；芯棒水扩散试验泄漏电流值大于标准值的30%小于等于标准值的70%，得【5.5分】；芯棒水扩散试验泄漏电流值大于标准值的70%小于等于标准值的100%，得【4.5分】。

对于复合绝缘子典型产品（典型产品采购金额最大的复合绝缘子确定型号，可在招标文件中明确）报告中的伞套材料耐电痕化和蚀损试验中电蚀深度平均值进行综合评价伞套材料耐电痕化和蚀损试验中电蚀深度平均值小于等于标准值的60%，得【6.5分】；伞套材料耐电痕化和蚀损试验中电蚀深度平均值大于标准值的60%小于等于标准值的80%，得【5.5分】；伞套材料耐电痕化和蚀损试验中电蚀深度平均值大于标准值的80%小于等于标准值的100%，得【4.5分】。

五、绩效评价（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



铁附件技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（10-57）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】分；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】分；不符合以上情形的，得【0分】分。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】分；企业获得与投标产品相关的其他科技奖励，得【1分】分；不符合以上情形的，得【0分】分。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6分）

工艺文件、作业指导书齐全且有详细的质量保证措施及检验验证措施，原材料检验检测记录齐全，可追溯性强【5-6分】； 工艺文件、作业指导书有详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施的其中一项，原材料检验检测记录较齐全，可追溯性较强【4-5分】； 工艺文件、作业指导书具有比较详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施，原材料检验检测记录不齐全，可追溯性一般【3-4分】。

原材料组部件改进（0-7分）

对扁钢、圆钢、角钢、螺栓等原材料自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；

上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；

上述组件选用一般产品，得【0-2分】。。

自主可控水平（0-10分）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2分）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】分。

专利数量（0-2分）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2分）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

工装设备（4-10分）

角钢、型钢及板材自动生产线或加工设备（剪板机、折弯机、切割机、冲床或钻床）、二氧化碳气体保护焊机（或直流焊机）均X≥2条【6-7分】；上述工装设备任一X＜2条【4-5分】。

钢材材质分析设备、万能材料试验机、焊缝探伤设备均具有，得3分；上述试验设备具有两类得2分；上述试验设备具有一类得1分，无得0分。

供货能力（0-5分）

产能占用比例XX＜80%【3分】 / 80%≤X＜90%或无产能数据【2分】 / 90%≤X＜100%【1分】 / X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（2-8）

产品制造质量控制（2-8）

对关键主要组件材料：角钢、钢板、螺栓、焊接材料等供应商技术实力、原材料组部件进厂检验检测措施进行综合评价：情况优良【3分】；情况一般【2分】；情况较差【1分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价：情况优良【3分】；情况一般【2分】；情况较差【1分】

应用 MES 生产、BIM 建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

投标响应（3-10分）

投标响应

情况（2-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价：情况优良【5-6分】；情况一般【3-4分】；情况较差【2分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审：情况优良【1分】；情况较差【0分】

绿色低碳

生产（1-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价：情况优良【3分】；情况一般【2分】；情况较差【1分】

五、绩效评价（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-4-0）

抽检质量问题不合格通报（-4-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣1分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣1.5分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分2分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分4分】。



10kV及以下金具技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（11-57）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

工艺文件、作业指导书齐全且有详细的质量保证措施及检验验证措施，原材料检验检测记录齐全，可追溯性强，得【5-6分】；工艺文件、作业指导书有详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施的其中一项，原材料检验检测记录较齐全，可追溯性较强，得【4-5分】；工艺文件、作业指导书具有比较详细的质量保证措施及检验验证措施，措施中未含原材料复检措施、关键加工工序质量控制措施，原材料检验检测记录不齐全，可追溯性一般，得【3-4分】。

原材料组部件改进（0-7）

对对铝及锌铝合金、铜、球墨铸铁、钢板、碳钢件等原材料自行生产或选用优质产品，组件生产过程采用绿色环保工艺，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

对原材料及关键主要组部件全部满足自主可控要求，整体产品通过运行验证质量优秀可靠，得【7-10分】；

对原材料及关键主要组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；

对原材料及关键主要组部件不满足自主可控要求，产品通过运行验证质量可靠，得【0-3分】。

产品迭代升级（1-2）

具备自主创新能力，获得行业认可的技术创新成果，通过应用新技术、新工艺、新材料等实现产品质量和性能行业领先的得【2分】；上述情况之外的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

工装设备（5-10）

锌铝合金热镀锌得【3分】，o#锌热镀锌得【2分】，1#锌热镀锌得【1分】。

铸造设备（重力铸造机等设备）设备数量之和X，X≥8台得【3分】；X＜8台得【2分】。

机加工设备（激光切割机等设备）设备数量之和X，X≥25台得【3分】；X＜25台得【2分】。

应用CAD设计、MES生产、BIM建造等工业系统软件，进行订单、原材料、工艺、生产、质量、成品全流程智能管理，得【1分】；无智能管理系统，得【0分】。

供货能力（0-5）

产能占用比例XX＜80%【3分】/80%≤X＜90%或无产能数据【2分】/90%≤X＜100%【1分】/X≥100%【0分】

对历史履约供货情况进行综合评价【最高2分，最低0分，级差2分】

三、质量控制（2-8）

产品制造质量控制（2-8）

对铝及锌铝合金、铜、球墨铸铁、钢板、碳钢件等关键主要组件材料供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【2.5-3分】；情况一般【1.5-2分】；情况较差【1分】

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（6-10）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

五、绩效评价

（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



防风偏复合绝缘子技术评审细则

项目

评审要素

评审细则

一、业绩水平（4-10）

供货业绩（4-10）

公告作出业绩要求的：业绩满足公告要求得【4分】；超过公告要求50%及以上得【6分】；超过公告要求100%及以上得【8分】；超过公告要求200%及以上得【10分】；公告未作业绩要求的，但额外提供业绩的：按供货业绩从大到小分为两档，分别得【8分】、【10分】。

二、资源实力（6-42）

创新能力（2-13）

企业参与制定与投标产品相关的行业及以上标准1项得【3分】；企业参与制定与投标产品相关的企标或团标标准1项得【2分】；不符合以上情形的得【0分】。

企业具有类似投标产品的中文核心及以上论文或发明专利或软著，且单位排序第一，满足上述任意一项，得【2分】；企业具有类似投标产品的中文核心及以上论文或发明专利或软著，单位排序非第一作者，得【1分】；不符合以上情形的，得【0分】。

企业获得与投标产品相关的省部级及以上科技奖励，得【2分】；企业获得与投标产品相关的其他科技奖励，得【1分】；不符合以上情形的，得【0分】。

设计图纸为自主研发、部分设计软件具有自主设计能力及软件著作权并经过验证，拥有针对投标产品质量提升重要作用的发明、实用新型专利以及相关著作权等知识产权项【4-6分】；设计图纸自主研发，设计软件全部引进【2-4分】。

设备工艺优化改进（3-6）

拥有科学合理的现代化生产线及其工艺流程，针对关键工序节点的制造保障设备、措施设定设计管控科学有效，得【4-6分】；生产线及其工艺流程满足质量保证需要，但各工序节点保障、管控水平一般，得【3-4分】。

原材料组部件改进（0-7）

绝缘子原材料材质质量，进场检验合格，且整体产品通过运行验证质量优秀可靠，得【4-7分】；上述组件部分自行生产或选用优质产品、个别选用一般产品，得【2-4分】；上述组件选用一般产品，得【0-2分】。

自主可控水平（0-10）

装置的主要绝缘材料等关键主要组部件全部满足自主可控要求，且整体产品通过运行验证质量优秀可靠，得【7-10分】；上述组部件部分满足自主可控要求，整体产品通过运行验证质量可靠，得【3-7分】；上述组部件的产品通过运行验证质量可靠，但不满足自主可控要求，得【0-3分】。

产品迭代升级（1-2）

企业拥有新型绝缘材料研发能力的，得【2分】；企业拥有常规绝缘子制造能力的，得【1分】。

专利数量（0-2）

提供所生产设备发明专利或实用新型专利，提供4项及以上的【2分】；提供3项的【1.5分】；提供2项的【1分】；提供1项的【0.5分】；未提供的【0分】。

人力资源（0-2）

企业具有与投标产品相关的正高级工程师2人以上或高级工程师（含高级技师）4人以上【2分】；企业具有与投标产品相关的高级工程师（含高级技师）2人以上【1分】；不符合以上情形的【0分】。

三、质量控制（4-10）

产品制造质量控制（4-10）

对原材料组部件供应商技术实力、原材料组部件进厂检验检测措施进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

对生产工艺、质量管控体系、生产制造环境、试组装环境、资质核实情况等进行综合评价（级差为0.5）：情况优良【3.5-4分】；情况一般【2.5-3分】；情况较差【2分】。

应用MES生产、BIM建造、智能仓储系统等系统软件，对生产制造的订单排产、原材料检测、工艺控制、出厂试验、质量评价等全程进行物联采集及自动监控控制，数据质量较好【2 分】；情况一般【1 分】；无智能管理系统【0分】

四、投标响应（15-23）

投标响应情况（4-6）

对供应商的投标文件整体响应、技术资源及能力、技术水平、研发创新能力、售后服务质量等方面进行综合评价（级差为0.5）：情况优良【5.5-6分】；情况一般【4.5-5分】；情况较差【4分】。

绿色回收（0-1）

对绿色回收（包含剩余原材料及包装物回收利用、有害物质处理等）相关内容进行综合评审（级差为0.5）：情况优良【1分】；情况一般【0.5分】；情况较差【0分】

绿色低碳生产（2-3）

对绿色制造、绿色物流、能耗降低、产品碳足迹核算等情况进行综合评价（级差为0.5）：情况优良【3分】；情况一般【2.5分】；情况较差【2分】

关键技术参数（9-13）

对于采购的绝缘子报告中的机电（械）破坏强度的试验结果进行综合评价机电（械）破坏负荷大于标准值的120%，得【6.5分】；机电（械）破坏负荷大于标准值的110%小于等于标准值的120%，得【5.5分】；机电（械）破坏负荷大于等于标准值的100%小于等于标准值的110%，【4.5分】。

对于采购的绝缘子报告中的雷电冲击耐受电压值进行综合评价雷电冲击耐受电压峰值大于标准值的108%，得【6.5分】；雷电冲击耐受电压峰值大于标准值的104%小于等于标准值的108%，得【5.5分】；雷电冲击耐受电压峰值大于等于标准值的100%小于等于标准值的104%，得【4.5分】。

五、绩效评价（0-15）

运行绩效（0-10）

按运行绩效评价得分*0.1计算，对于无运行绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留一位小数）

综合绩效（0-5）

按综合绩效评价得分*0.05计算，对于无绩效评价的投标人，根据投标文件中资源实力等相关信息进行综合评价打分。（得分按四舍五入保留整数）

六、质量问题（-2-0）

抽检质量问题不合格通报（-2-0）

不存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，或《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，但最近一次受到扣分处理解除之日，距离投标截止日超过3年【不扣分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过2年但在3年以内（含）【扣0.25分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日超过1年但在2年以内（含）【扣0.5分】。

至本项目投标截止日，存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中规定的扣分情形，且最近一次受到扣分处理解除之日，距离投标截止日1年以内（含）【扣0.75分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为1分且积分在有效期内的【扣分1分】。

存在《国网物资部关于完善抽检质量问题积分累计进阶处理机制的通知》中涉及的扣分情形，累计积分为2分且积分在有效期内的【扣分2分】。



控制箱、柱上无功补偿成套装置、调压器、20kV变压器、20kV柱上断路器、低压开关柜、变压器台架、水泥制品、超高性能混凝土杆、地脚螺栓、电缆保护管NHAP、控制电缆、站用金具、20kV电力电缆、20kV环网箱、20kV箱式变电站、20kV环网柜

技术评审细则

项目

评分细则

一、技术水平(30--50)

企业品牌：按照企业品牌知名程度分为三档，非常知名品牌15分；比较知名品牌10分；一般知名品牌5分。(5--15)

产品参数：核心参数优于招标文件内设备材料性能指标的:31~35分；一般参数优于招标文件内设备材料性能指标的：26~30分；仅满足招标文件内设备材料性能指标的：25分。(25--35)

二、市场业绩(12--20)

供货业绩：供货业绩高于资质要求的基本供货业绩80%以上的（含80%）:9~10分；供货业绩高于资质要求的基本供货业绩50～80%之间的（含50%）：7~8分；供货业绩高于资质要求的基本供货业绩50%以内的：6分。 (6--10)

运行情况：运行情况优秀:9~10分；运行情况良好：7~8分；运行情况一般：6分。(6--10)

三、资源实力(6--10)

5M1E（人力、设备、工艺、材料、检测、环境）：高于招标文件要求:8分；等同于招标文件要求：7分；略有差异，但基本满足招标文件要求：6分。 (6--8)

绿色数智：在生产制造过程中统筹考虑环境保护措施，各工序实现能源降耗，资源利用率高、清洁生产工艺，利用互联网和物联网技术提升数智制造水平，应用智能化设计手段、建设智能化生产线或智能车间、构建数字化智能化生产管理体系，强化设备质量管控能力，推进高端制造转型升级的等情况。（0-2）

四、组件材料(6--10)

外购外协组件材料优秀可靠水平：主要原材料或主要部件高于招标文件要求:10分；主要原材料或主要部件等同于招标文件要求：8分；主要原材料或主要部件略有差异，但基本满足招标文件要求：6分。(6--10)

五、服务合作(6--10)

现场安装调试服务，售后服务，履约评价：现场安装及售后服务良好，履约情况良好:9~10分；现场安装及售后服务一般，履约情况一般：7~8分；现场安装及售后服务较差，履约情况较差：6分。(6--10)





评标办法前附表之五：报价评分标准

2.2.4（3）报价评分标准

一、区间复合平均价浮动法

A.计算基准价

1.判断初评合格投标人数量M个，M≤5时，计算进入详评的投标人（M个）评标价算术平均值 A1，A1*（1+c）为基准价。

2. 计算进入详评的投标人M个，M>5时，计算进入详评的投标人（M个）评标价算术平均值 A2，判定M个评标价是否均在平均值区间1：[A2×（1+a）,A2×（1+b）]范围外。

（1） 如果均在范围外（含区间临界值），则计算M个进入详评的投标人评标价的算术平均值A3，A3*（1+c）为基准价。

（2） 如果存在评标价在区间1范围内（不含区间临界值），则计算区间1内的N个投标人（N≤M）评标价算术平均值A4，A4*（1+c）为基准价。

B.基准价和评标价的比对并计算价格分

1.如果评标价≥基准价，n=n1；如果评标价＜基准价，n=n2；

2.计算价格分，价格分=100-100×n×|投标人的评标总价-基准价|/基准价；判断价格分是否小于0，如果小于0，则价格分为0。

具体分标应用价格公式及各参数取值见下表：

序号

分标名称

价格公式

c

w1

w2

a

b

n1

n2

1

布电线

区间复合平均价浮动法

抽取-1.5%~0%，级差0.25%

/

/

-15%

10%

1.8

0.1

2

10kV钢绞线

区间复合平均价浮动法

抽取-1.5%~0%，级差0.25%

/

/

-15%

10%

1.8

0.1

3

10kV钢芯铝绞线

区间复合平均价浮动法

抽取-1.5%~0%，级差0.25%

/

/

-15%

10%

1.8

0.1

4

集束绝缘导线

区间复合平均价浮动法

抽取-1.5%~0%，级差0.25%

/

/

-15%

10%

1.8

0.1

5

钢管杆（桩）

区间复合平均价浮动法

抽取-1.5%~0%，级差0.25%

/

/

-15%

10%

1.8

0.1

6

铁塔

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

7

非预应力锥形水泥杆

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

8

蝶式绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

9

交流棒形悬式复合绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

10

交流盘形悬式瓷绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

11

拉紧绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

12

线路柱式瓷绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

13

针式瓷绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

14

铁附件

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

15

10kV及以下金具

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

16

变压器台架

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

17

防风偏复合绝缘子

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

18

水泥制品

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

19

地脚螺栓

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1

20

站用金具

区间复合平均价浮动法

抽取-5%~-1%，级差1%

/

/

-30%

3%

3

0.1



二、区间平均价浮动法

1.初评合格投标人在5名以内（含5名）时，评标价格在所有初评合格投标人的评标价算术平均值A1的[1+W1,1+W2]区间内（不含本数）的投标人为有效投标人。当区间内的合格投标人数为0时，则所有初评合格投标人为有效投标人。

2.评合格投标人在5名-10名（含10名）时，先去掉评标价最高和最低者后，评标价格在剩余X个初评合格投标人的评标价算术平均值A1的[1+W1,1+W2]区间内（不含本数）的投标人为有效投标人。当区间内的合格投标人数为0时，则X个初评合格投标人为有效投标人。

3.初评合格投标人在10名-20名（含20名）时，先去掉评标价最高、次高和最低者后，评标价格在剩余X个初评合格投标人的评标价算术平均值A1的[1+W1,1+W2]区间内（不含本数）的投标人为有效投标人。当区间内的合格投标人数为0时，则X个初评合格投标人为有效投标人。

4.初评合格投标人在20名-30名（含30名）时，先去掉评标价最高、次高、第三高和最低、次低者后，评标价格在剩余X个初评合格投标人的评标价算术平均值A1的[1+W1,1+W2]区间内（不含本数）的投标人为有效投标人。当区间内的合格投标人数为0时，则X个初评合格投标人为有效投标人。

5.初评合格投标人在30名（不含30名）以上时，先去掉评标价四个较高和三个较低者后，评标价格在剩余X个初评合格投标人的评标价算术平均值A1的[1+W1,1+W2]区间内（不含本数）的投标人为有效投标人。当区间内的合格投标人数为0时，则X个初评合格投标人为有效投标人。

注：W1、W2为有效报价区间参数。

计算基准价

1.计算有效投标人的评标价算术平均值A2。

2.基准价=A2*（1-C）。

其中C为基准价浮动系数，由投标人代表和监察人在开标现场共同随机抽取并公布。

计算价格部分得分（按百分制计算，实际得分应以下述公式计算结果乘以价格评分权重）

价格部分得分=100-100×n×|投标人的评标总价-基准价|/基准价；

当投标人的评标总价>=基准价，n=n1；

当投标人的评标总价<基准价，n=n2；

当计算出的价格部分得分<0，按0分计。



具体分标应用价格公式及各参数取值见下表：

序号

分标名称

价格公式

c

w1

w2

a

b

n1

n2

1

FTU三遥馈线终端

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

2

DTU三遥站所终端

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

3

配电箱-JP柜

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

4

10kV交流避雷器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

5

低压电缆分支箱-塑壳断路器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

6

电能计量箱-金属

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

7

电能计量箱-SMC

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

8

10kV高压熔断器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

9

10kV箱式变电站-硅钢片

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

10

10kV高压开关柜

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

11

10kV环网柜

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

12

10kV环网箱

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

13

10kV交流隔离开关

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

14

电缆保护管CPVC

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

15

电缆保护管MPP

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

16

控制箱

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

17

柱上无功补偿成套装置

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

18

调压器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

19

20kV变压器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.5

0.3

20

20kV柱上断路器

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

21

低压开关柜

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

22

超高性能混凝土杆

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

23

电缆保护管NHAP

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

24

控制电缆

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

25

20kV电力电缆

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

26

20kV环网箱

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

27

20kV箱式变电站

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1

28

20kV环网柜

区间平均价浮动法

抽取1.5%~0%，级差0.25%

-15%

10%

/

/

1.8

0.1



评标办法前附表之六：分值构成（权重）

序号

分标名称

分标编号

技术%

商务%

价格%

1

FTU三遥馈线终端

2225AC-1107007-3402

50

10

40

2

DTU三遥站所终端

2225AC-1107007-3401

50

10

40

3

配电箱-JP柜

2225AC-1016008-0901

50

10

40

4

10kV交流避雷器

2225AC-1020001-3401

50

10

40

5

低压电缆分支箱-塑壳断路器

2225AC-1408007-3401

50

10

40

6

电能计量箱-金属

2225AC-1106018-1401

50

10

40

7

电能计量箱-SMC

2225AC-1106018-1402

50

10

40

8

10kV高压熔断器

2225AC-1022001-3401

50

10

40

9

10kV箱式变电站-硅钢片

2225AC-1001012-3401

50

10

40

10

10kV高压开关柜

2225AC-1116001-3401

50

10

40

11

10kV环网柜

2225AC-1016006-3401

50

10

40

12

10kV环网箱

2225AC-1016006-3402

50

10

40

13

10kV交流隔离开关

2225AC-1010001-3401

50

10

40

14

布电线

2225AC-1402013-3401

40

10

50

15

10kV钢绞线

2225AC-1402004-3401

40

10

50

16

10kV钢芯铝绞线

2225AC-1402001-3401

40

10

50

17

集束绝缘导线

2225AC-1402011-3401

40

10

50

18

电缆保护管CPVC

2225AC-1408006-3401

50

10

40

19

电缆保护管MPP

2225AC-1408006-3402

50

10

40

20

钢管杆（桩）

2225AC-1401001-3401

40

10

50

21

铁塔

2225AC-1401005-3401

40

10

50

22

非预应力锥形水泥杆

2225AC-1401002-3401

40

10

50

23

蝶式绝缘子

2225AC-1405015-3401

40

10

50

24

交流棒形悬式复合绝缘子

2225AC-1405033-3401

40

10

50

25

交流盘形悬式瓷绝缘子

2225AC-1405025-3401

40

10

50

26

拉紧绝缘子

2225AC-1405014-3401

40

10

50

27

线路柱式瓷绝缘子

2225AC-1405037-3401

40

10

50

28

针式瓷绝缘子

2225AC-1405001-3401

40

10

50

29

铁附件

2225AC-1406000-3401

40

10

50

30

10kV及以下金具

2225AC-1407000-3401

40

10

50

31

控制箱

2225AC-1106007-3401

50

10

40

32

柱上无功补偿成套装置

2225AC-1017010-3401

50

10

40

33

调压器

2225AC-1023001-3401

50

10

40

34

20kV变压器

2225AC-1001002-3401

50

10

40

35

20kV柱上断路器

2225AC-1035006-3401

50

10

40

36

低压开关柜

2225AC-1016004-3401

50

10

40

37

变压器台架

2225AC-1406010-3401

40

10

50

38

防风偏复合绝缘子

2225AC-1405012-1601

40

10

50

39

水泥制品

2225AC-1401007-3401

40

10

50

40

超高性能混凝土杆

2225AC-1401014-3401

50

10

40

41

地脚螺栓

2225AC-1901006-1601

40

10

50

42

电缆保护管NHAP

2225AC-1408006-3403

50

10

40

43

控制电缆

2225AC-1404003-3401

50

10

40

44

站用金具

2225AC-1407000-1601

40

10

50

45

20kV电力电缆

2225AC-1404001-3401

50

10

40

46

20kV环网箱

2225AC-1023001-3403

50

10

40

47

20kV箱式变电站

2225AC-1001012-3402

50

10

40

48

20kV环网柜

2225AC-1016006-3404

50

10

40



1.评标方法

本次评标采用综合评估法。评标委员会对满足招标文件实质性要求的投标文件，按照本章第2.2款规定的评分标准进行打分，并按得分由高到低顺序推荐中标候选人，或根据招标人授权直接确定中标人，但投标报价低于其成本的除外。综合评分相等时，以技术得分高的优先；技术得分也相等，以投标报价低的优先；技术得分和投标报价都相等的，由招标人确定。

2.评审标准

2.1 初步评审标准

2.1.1形式评审标准：见评标办法前附表。

2.1.2 资格评审标准：见评标办法前附表。

2.1.3 响应性评审标准：见评标办法前附表。

2.2 分值构成与评分标准

2.2.1 分值构成

（1）商务部分：见评标办法前附表；

（2）技术部分：见评标办法前附表；

（3）投标报价：见评标办法前附表；

（4）其他评分因素：见评标办法前附表。

2.2.2 评标基准价计算

评标基准价计算方法：见评标办法前附表。

2.2.3 投标报价的偏差率计算

投标报价的偏差率计算公式：见评标办法前附表。

2.2.4 评分标准

（1）商务评分标准：见评标办法前附表；

（2）技术评分标准：见评标办法前附表；

（3）投标报价评分标准：见评标办法前附表；

（4）其他因素评分标准：见评标办法前附表。

3.评标程序

3.1 初步评审

3.1.1评标委员会可以要求投标人提交第二章“投标人须知”规定的有关证明和证件的原件， 以便核验。评标委员会依据本章第 2.1 款规定的标准对投标文件进行初步评审。有一项不符合评审标准的，评标委员会应当否决其投标。

3.1.2 投标人有以下情形之一的，评标委员会应当否决其投标：

（1）投标文件没有对招标文件的实质性要求和条件作出响应，或者对招标文件的偏差超出招标文件规定的偏差范围或最高项数；

（2）有串通投标、弄虚作假、行贿等违法行为。

3.1.3 投标报价有算术错误及其他错误的，评标委员会按以下原则要求投标人对投标报价进行修正，并要求投标人书面澄清确认。投标人拒不澄清确认的，评标委员会应当否决其投标：

（1）投标文件中的大写金额与小写金额不一致的，以大写金额为准；

（2）总价金额与单价金额不一致的，以单价金额为准，但单价金额小数点有明显错误的除外。

（3）投标报价为各分项报价金额之和，投标报价与分项报价的合价不一致的，应以各分项合价累计数为准，修正投标报价；

（4）如果分项报价中存在缺漏项，则视为缺漏项价格已包含在其他分项报价之中。

3.2 详细评审

3.2.1评标委员会按本章第 2.2 款规定的量化因素和分值进行打分，并计算出综合评估得分。

（1）按本章第 2.2.4（1）目规定的评审因素和分值对商务部分计算出得分 A；

（2）按本章第 2.2.4（2）目规定的评审因素和分值对技术部分计算出得分 B；

（3）按本章第 2.2.4（3）目规定的评审因素和分值对投标报价计算出得分 C；

（4）按本章第 2.2.4（4）目规定的评审因素和分值对其他部分计算出得分 D。

3.2.2 评分分值计算保留小数点后两位，小数点后第三位“四舍五入”。

3.2.3 投标人得分=A+B+C+D。

3.2.4评标委员会发现投标人的报价明显低于其他投标报价，使得其投标报价可能低于其个别成本的，应当要求该投标人作出书面说明并提供相应的证明材料。投标人不能合理说明或者不能提供相应证明材料的，评标委员会应当认定该投标人以低于成本报价竞标，并否决其投标。

3.3 投标文件的澄清

3.3.1在评标过程中，评标委员会可以书面形式要求投标人对投标文件中含义不明确、对同类问题表述不一致或者有明显文字和计算错误的内容作必要的澄清、说明或补正。澄清、说明或补正应以书面方式进行。评标委员会不接受投标人主动提出的澄清、说明或补正。

3.3.2澄清、说明或补正不得超出投标文件的范围且不得改变投标文件的实质性内容，并构成投标文件的组成部分。

3.3.3评标委员会对投标人提交的澄清、说明或补正有疑问的，可以要求投标人进一步澄清、说明或补正，直至满足评标委员会的要求。

3.4 评标结果

3.4.1除第二章“投标人须知”前附表授权直接确定中标人外，评标委员会按照得分由高到低的顺序推荐中标候选人，并标明排序。

3.4.2 评标委员会完成评标后，应当向招标人提交书面评标报告和中标候选人名单。



第四章  合同条款及格式

（使用国家电网有限公司统一合同文本）



单独成册



 

第五章  供货要求

之一



一、货物清单



1．货物清单说明

1.1 本货物清单应与招标文件中的投标人须知、合同条款、技术标准和要求（技术规范书）等一起阅读和理解。

1.2本货物清单是投标报价的共同基础，项目单位在合同签订时根据项目实际要求对招标文件中规定的货物数量和服务予以增加或减少，增减幅度详见合同条款，并相应地以该中标人的投标单价为基础增减费用。

2．投标报价说明

2.1 实行电子投标报价，投标依据招标人招投标信息系统给定的规则逐行填写“未含税单价”、投标产品课征的“增值税税率”两个数值，投标保证金（有或无或免）选项，以及备选方案含税总价（如有）和投标人备注（如有）。汇总的投标总报价小写和大写金额由系统自动算术汇算完成。

2.2 货物清单中填写标价的单价和金额，是投标人货物运至招标人指定的交货地点，包括本体、附件、备品备件、专用工具、技术资料、技术配合、技术服务、买方参加设计联络会和检验、包装、运输、保险、税费、政府规费等全部费用的价格。

2.3 投标人应按本招标文件技术规范的规定，用图纸、清单和文字来界定供货和服务的范围和界限。

2.4 投标报价应为固定不变价格。投标人未单独列明的分项价格将被视为该项目的费用已包括在其他分项中，合同执行中不另行支付。

2.5招标人不接受投标人任何形式的价格调整声明（折扣或价格上浮声明），在投标截止时间前，如投标价格有变动，投标人应通过电子商务平台将原有价格删除，重新填报新的价格。

3．其他说明

3.1投标人通过招标人招投标信息系统登录加密上传的投标文件在第二章投标人须知前附表中规定的提交投标文件截止时刻自动解密，开标内容通过招标人CA证书从招标人招投标信息系统获取并向投标人公示；投标人可以在任何具备互联网条件的环境同步登录招标人招投标信息系统获取相应开标内容。

3.2电子化开标现场公示结束后，各投标人须于开标当日在招标人招投标信息系统完成开标结果确认，逾期未完成开标结果确认的视为投标人对开标结果已确认。



4．货物清单

4.1 货物清单行报价暨投标报价汇总表

货物清单行报价暨投标报价汇总表

项目单位

项目名称

货物（功能规格）描述

单位

数量

未含税报价

税率

（%）

含税报价

单价

合价

单价

合价





































































































合计人民币（小写）：万元人民币（大写）：

投标保证金：备注：

系统条形码

填写说明：

1、本投标价格是投标人货物运至招标人指定的交货地点，包括本体、附件、备品备件、专用工具、技术资料、技术配合、技术服务、买方参加设计联络会和检验、包装、运输、保险、税费、政府规费等全部费用的价格。

2、请投标人逐行填写“不含税报价—单价”和投标产品执行增值税“税率”两个数值，“不含税报价—合价”、“含税报价—单价”、“含税报价—合价”、“开标报价”由电子商务平台依逻辑关系运算汇算得出并带入相应字段位置。

3、投标人需通过招标人招投标信息系统填报此表，在全部报价数据填写生成后，需校验系统运算关系的一致性和准确性，投标人经校验全部报价数据（含税率）正确后，加密电子报价数据和报价文件后提交电子商务平台，招标人不接受本报价表的纸质或光盘文件。

4、计算公式：含税单价=未含税单价×（1+增值税税率），未含税总价=未含税单价×数量，含税总价=未含税总价×（1+增值税税率），包投标总含税价=含税总价之和。

5、招标人不接受任何包含价格信息的备注。























4.2货物清单单价分析表（如有）

（此表为样例）

货物清单单价分析表

招标编号：包号：项目名称：                         金额单位：人民币万元  

序号

组件材料项目名称

产地

制造商

单位

数量

单价

合价

备注











































































































































































































































































































































































其他组件材料

















其他费用

（运输培训设计联络现场服务等）

















合计含税单价

















总价













填写说明：

1.货物清单单价分析表是评标委员会评审和判别单价组成、价格完整性与合理性的主要基础。本表所载明的价格数据对投标人有约束力。针对本《货物清单单价分析表》的任何空白、漏项、删改、合并，以及单价与合价、总价（《货物清单行报价暨投标报价汇总表》对应项目货物总价）不一致等情形，都将构成否决。

2.请按照招标技术文件（技术规范书）“主要部件材料表” 中给定的组件材料条目为基本单元，按照《货物清单行报价暨投标报价汇总表》中同一种货物为单位，逐条逐项，抄录组件材料名称，填写单位、数量、单价，计算汇总合价、总价。

3．在其他组件材料栏分别一笔填写“组件材料配置表”未给出组件材料条目元件名称的其余全部组件材料的合计金额。

4.总价须与《货物清单行报价暨投标报价汇总表》中行项目物资含税总价相等（即设备本体含税单价乘以数量）。

第五章  供货要求

之二

技术规范书（另附）



技术规范差异表（如有）

   第六章 投标文件格式

在电子商务平台下载本项目的SGCC包，点击供应商投标工具（以下简称“投标工具”）中“导入”按钮，弹出“选择投标部分”窗口，勾选“价格文件”、“商务文件”、“技术文件”、“资质业绩文件”投标部分，单个或批量导入SGCC包。

序号

内容

提交方式

是否有格式要求

电子商务平台投标工具上传端口，容量限制：商务文件10M（网盘1G），价格文件30M，技术文件60M（网盘1G）

通过国网辽宁电力数字化采购辅助工具上传方式（容量限制：10G）

电子商务平台

国网辽宁电力数字化采购辅助工具

一

价格文件（按包制作）







“价格文件”端口

将电子商务平台上所生成的本包所有价格文件制作成PDF电子版文件，按包通过本辅助工具上传

1

投标函及附件

√

√

√

供应商投标工具按包投标后自动生成

附表1

已标价货物清单行报价暨投标报价汇总表

√

√

√

供应商投标工具按包投标后自动生成

2

货物清单单价分析表（如有）

√

√

√

“维护单价分析表”页签

二

商务文件（按批次制作）







“商务文件”端口

1.将本批次商务文件制作成双层PDF电子版文件，按批次通过本辅助工具上传。                 2.另外，投标人还须将本批次所有投标保证金相关文件按投标人制作成一个PDF电子版文件，按批次通过本辅助工具上传。  

1

商务偏差表

√

√

√

“商务偏差表”端口；如商务无偏差，在投标工具处选择商务无偏差

2

投标保证金-投标保证保险（如有）

√

√

√

“补充文件”端口

3

补充文件

√

√



“补充文件”端口

3.1

投标保证金

√

√





3.1.1

汇款凭证

√

√





3.1.2

投标保证金银行保函格式

√

√

√



3.1.3

银行基本账户证明扫描件

√

√





3.1.4

投标保证金明细表

√

√

√



3.2

投标人基本情况表

√

√

√



3.3

企业法人营业执照

√

√





3.4

有效的税务登记证明

√

√





3.5

符合招标文件投标人资格要求的证明文件

√

√





3.5.1

符合投标邀请书投标人资格要求的证明文件

√

√





3.5.2

查询报告及截图

√

√





3.6

财务信息、股权结构说明书及支持证明材料

√

√

√



3.7

招标文件第三章评标办法前附表之三“商务评分标准”涉及的支撑材料

√

√





3.8

投标人自述的企业名称变更原因说明、市场监督管理部门出具的‘名称变更证明’相关证明材料、有权机构出具的‘资格资质变更证明’等相关证明材料。（如有）



√

√





3.9

制造商授权委托书

√

√

√



3.10

供应商关于配合开展资质能力信息核实的承诺函

√

√

√



3.11

XX年财务信息审核结果凭证单（如有）

√

√





3.12

投标人与国家电网公司系统人员关系说明

√

√

√



3.13

其他

√

√





4

法定代表人（单位负责人）权委托书

√

√

√



5

资格预审结果通知书

√

√







三

技术文件（按包制作，按分标提交）







“技术文件”端口

将上传至电子商务平台上本包所有技术文件制作成双层PDF电子版文件，按分标通过本辅助工具上传。  

1

技术偏差表

√

√

√

“技术偏差表”端口；如技术无偏差，在投标工具处选择技术无偏差

2

专项投标文件

√

√

√

“专项投标文件”端口

2.1

业绩文件

√

√

√



2.2

技术特性参数表

√

√

√



2.3

货物组件材料配置表

√

√

√



2.4

符合招标文件投标人资格要求的证明文件

√

√





2.5

招标文件第三章评标办法前附表之四“技术评分标准”涉及的支撑材料

√

√





2.6

招标文件规定的其他应提交的技术文件

√

√





2.7

技术服务，包括培训、安装指导等

√

√





2.8

售后服务保障及承诺

√

√





2.9

质量保证措施方案

√

√





2.10

生产场地、生产能力及剩余产能列表、厂房面积

√

√





2.11

生产装备

√

√

√



2.12

调试试验场所、试验检测设备

√

√

√



2.13

制造工艺

√

√

√



2.14

认证证书

√

√

√



2.15

主要技术人员、项目经理及其相关证书

√

√

√



2.16

检测检验报告（包括型式试验报告、检测报告、鉴定报告、检定报告、校准证书或报告、检测试验报告等相关报告）

√

√

√



2.17

资质业绩凭证单（如有）

√

√

√



2.18

生产许可证或检测合格证(入网许可证)或检测合格证(入网许可证)

√

√





2.19

供货前提供与所供产品型号一致的有效型式试验报告承诺函

√

√

√



2.20

外购外协供应商情况表

√

√

√



3

资格预审结果通知书

√

√





4

其他

√

√







说明：

1.与招标投标评标无关的文件或材料，编入不作评审。

2.销售业绩仅提供发票和合同关键页（合同封面和签署页）的扫描件，不需提供整个合同文本（提交的业绩证明材料包括供货单位、用户、产品规格型号等重要产品信息、供货数量及价格等内容，上述内容必须涵盖招标公告所注明的业绩要求的所有信息）。

3.针对资格后审标段：不接受资质业绩凭证单，投标人应提供带有签章的证明资料，按投标文件格式编入相应位置，上传至电子商务平台（含大网盘）及国网辽宁电力数字化采购辅助工具。

4．资格预审合格的投标人在相应分标的投标中须提供满足第一章附件一：各类货物专门具体资质业绩要求事项要求的支持证明材料。资格预审合格的投标人参与资格预审时提供的资质证书、试验报告等在投标截止时间前到期的，应提供满足要求的补充支持证明材料。资格预审合格的投标人涉及更名的，应同时在技术支持文件、商务支持文件中提供变更前后的营业执照、组织机构代码证以及工商局出具的名称变更证明电子扫描件（该支持证明材料应是在工商系统查询后导出的材料并加盖工商局企业档案查询章）。

5.电子投标文件上传至招标人招投标交易平台信息系统编制要求：

（1）按招标人招投标交易平台信息系统操作要求进行上传。投标人单个标包内上传的电子投标文件容量不能超过：商务文件10M，价格文件30M，技术文件60M。如文件大小超出平台容量限制，具体操作见如下网盘文件（如有）上传操作。

（2）需分别完成价格文件、商务文件、技术文件的电子签章，投标工具默认盖章至文件首页，其中，第六章投标文件格式中明确标明签字或盖章的文件，应打印并进行线下签字或盖章，然后以图片格式插入编制的文件中。

投标文件的签署应能通过招标人招投标交易平台信息系统投标工具的校验。第六章投标文件格式中提供了格式文件的，投标人应按格式进行编制。对上述格式文件进行实质性修改或未按格式进行签署的文件，视为无效文件。

（3）投标人可参考如下制作和压缩方式缩小投标文件容量：

1)投标人按照第六章投标文件格式规定的目录仅提交必需的文件。

2)无需证明材料的投标部分，尽可能使用文字编辑，避免扫描图片。

3)优先使用黑白图片，分辨率为1024*768，更大尺寸图纸按比例适量增加。

4)图片压缩按照分辨率为150ppi/96ppi进行普通画质压缩，辅助使用OFFICE批量压缩工具。

5)投标人按照压缩建议生成的文件以满足屏幕清晰阅读即可，8-10张A4纸张大小图片应控制大小至1M以内。

6)对于图片类文件，可使用压缩软件进行压缩后插入WORD中上传系统，WORD中插入页面方向应为纵向。

7)可编辑文件应保存为docx或xlsx格式。

6.通过国网辽宁电力数字化采购辅助工具上传的电子投标文件编制要求：

（1）国网辽宁电力数字化采购辅助工具获取地址：http://47.100.70.249/ln-web/

（2）请投标人在投标报名截止后使用国网辽宁电力数字化采购辅助工具的辅助投标功能（使用功能前请插入国网新一代电子商务平台电子钥匙 ukey），进行相应投标文件的上传工作。

（3）投标人应在投标截止时间前将投标文件，通过“国网辽宁电力数字化采购辅助工具”上传成功后，可在工具端查看投标回执单结果，递交时间即为系统反馈结果时间。投标人应充分考虑上传文件时的不可预见因素，未在投标截止时间前完成上传的（以回执时间为准），或在截标后对上传文件进行修改的，将被认定为无效文件。

（4）投标人在截标时间前可重复递交投标文件，文件修改可直接在工具中重新编辑修改、重新加密、上传，完成对原投标文件的修改。以投标截止时间前在“国网辽宁电力数字化采购辅助工具”上传的最后一份投标文件为准。

（5）上传方式详见从“国网辽宁电力数字化采购辅助工具”获取地址中下载的“投标工具加密上传文件步骤”。

（6）“国网辽宁电力数字化采购辅助工具”支持分开上传投标文件，部分完成的投标文件可先后分开上传。建议各投标人不要集中大量同时上传投标文件，以免发生投标截止时间前网络拥挤，导致文件上传失败的情况发生。

（7）资质业绩信息集中应答文件应按下列顺序编制：→近年完成的合同（含发票）情况→报告及证书→必要装备（先生产、再试验）。对于业绩材料编制要求：按时间顺序由远及近排列合同及发票扫描件，将合同一一对应编制，并制定目录。

7.投标人应保证上传至招标人招投标交易平台信息系统（国家电网有限公司电子商务平台https://ecp.sgcc.com.cn）及通过“国网辽宁电力数字化采购辅助工具（获取地址：http://47.100.70.249/ln-web/）”上传的电子投标文件内容一致，如内容不一致由投标人自行承担后果。（国网辽宁电力数字化采购辅助工具上传的文件可适当提高文件大小，以保证文件内容清晰度）

8.双层PDF编制说明

(1)彩色二值双层PDF释义

双层PDF是指第一层是图片，第二层是文字，且图片和文字是上下对齐的，看到图片上的文字可以复制到剪贴板里，从而粘贴到其他文字编辑软件里使用（如WORD、WPS等）。

双层PDF格式文件是一种具有多层结构的PDF格式文件，是PDF文件衍生的一种文件，其特点是：文件既可以是文本型的（比如由word生成的文件），也可以是图像型的（比如由扫描生成的文件）；双层PDF格式文件是指文件内容既包含文本层，也包含图像层，且其位置上下一一相对应。双层PDF是指将标准资料通过扫描仪快速录入后，经过去污、纠偏和OCR识别，然后可以直接生成可以检索的PDF文件，这个PDF文件是双层的，上层是原始图像，下层是识别结果，这样可以100%保留原始版面效果，并且支持选择/复制/检索等功能，这样的PDF文件便于建立索引数据库，进行科学的管理。

双层PDF格式文件一般有两种格式的，一、图像型的，可以通过OCR软件经过去污、纠偏和OCR识别，然后再通过制作双层PDF软件直接生成可以检索的双层PDF文件；二、文本型的，最常见的WORD转双层PDF文件，先将WORD文件转成单层的PDF文件，再将单层的PDF文件转成图像文件，然后通过OCR软件OCR识别，然后再通过制作双层PDF软件直接生成可以检索的双层PDF文件。

(2)投标文件编制格式及规范

电子版投标文件格式必须为彩色二值双层PDF，从封面起逐页连续编写页码，起始页码为：“1”，其中如果有各种证书、影印件、图纸等资料扫描文件也必须连续编写页码。

扫描后的图片文件页面应清晰（各类证书影印件、图纸等资料），页面中的杂点、黑边等需清除。文件的图像偏斜角度应小于1度，图像偏斜不超过页面内半个文字。

(3)技术商务支持文件制成双层pdf格式的操作手册

安装Adobe Acrobat 9 Pro软件

1、无需安装序列号，无需注册；

2、直接安装完整版即可；

3、安装后桌面上出现Adobe Acrobat9 Pro快捷图标；

4、开始菜单列表出现Adobe Acrobat9 Pro图标：



5、所有程序里出现：



以上3、4、5均可打开pdf编辑软件；



将word格式转换为可编辑的单层pdf格式

1、编辑保存好需要转换的投标文件word文档，点击office按钮，将鼠标放在另存为按钮上，选择adobe PDF



2、选择PDF文件保存路径及名称，点击保存即可





将pdf格式转换为图片格式

1、打开pdf编辑软件Adobe Acrobat 9 Pro，打开需要转换的pdf文件，点击文档-导出-图像-PNG



2、点击设置-分辨率选择59.06，点击确定



3、选择转换后图片的存储位置（放在一个文件夹内）；

将所有图片重新组合成图片格式的pdf

1、选中所有图片，单击右键-在acrobat中合并支持的文件





2、点击合并文件



3、给合并后文件命名并选择保存位置，点击保存，保存后文档自动在acrobat中打开；



对图片格式的pdf进行OCR识别

1、点击文档-OCR文本识别-使用OCR识别文本。



2、点击编辑-设置识别语言及采样像素（对图像缩减像素采样选择最低（600dpi）），点击确定



识别后的文档保存即可



双层pdf特点

1、文档不能被修改；

2、文档放大后字迹模糊；



非双层pdf放大效果如下：



3、文档可以被搜索、复制、粘贴。

书签添加

1、点开书签，选择原有书签-删除



2、选择识别后的标题-点击添加书签-修改标题（如识别有误或没有识别）



3、重复以上操作，将所有标题添加到书签中-保存即可。

 







价格文件

（一）投标函及附件（在投标工具在线填写并由系统自动生成，填写路径：价格文件-选择分标-选择分包-按钮“编辑”-页签“已标价货物清单行报价”-填写“未含税单价”和“税率”-按钮“校验并保存”）

1.投标函格式（以投标工具中嵌入的格式为准）

投标函

致：招标人

1.我方已仔细研究了招标编号：    ，项目名称：   ，分标名称：   ，包名称：   招标文件的全部内容，愿以投标函附件所列报价，按合同约定提供相应产品及其服务，并承诺除了在商务偏差表中明示的偏差外，满足招标文件要求的交货期。

2.我方承诺在投标有效期内不修改、撤销投标文件。

3.随同本投标函提交投标保证金一份（如有）。

4.本投标有效期满足招标文件要求。

5.如我方中标

（1）我方承诺在收到中标通知书后，在中标通知书约定的期限内与招标文件规定的主体签订合同。

（2）随同本投标函递交的投标函附录属于合同文件的组成部分。

（3）我方承诺按照招标文件规定向招标人所属合同签约主体递交履约保证金。

（4）我方承诺在合同约定的交货期内提供投标产品及其相应服务。

（5）我方同意投标人须知第3.4.4项款关于不退还投标保证金的规定。

（6）我方承诺按照招标文件的规定和要求缴纳中标代理服务费

6.我方在此声明，所递交的投标文件及有关资料内容完整、真实和准确，且不存在招标文件第二章“投标人须知”第1.4.3项规定的任何一种情形。

7.我公司对合同条款的承诺详见投标函附录。

8.我方完全理解并郑重承诺遵守《供应商参与国家电网有限公司投标行为“十不准”》要求，“十不准”内容如下：

（1）不准以任何形式通过“代理”、“中介”、“掮客”等不正当手段谋取中标。

（2）不准以任何名义和形式向国家电网有限公司招标采购相关从业人员本人、亲属（配偶、子女及其配偶）或其他特定关系人（以下统称公司招标采购相关从业人员）给予礼品礼金、消费卡劵、有价证劵等好处。（其中，招标采购相关从业人员，是指国家电网有限公司从事招标采购及相关工作的人员，主要包括招标采购管理部门人员、招标代理机构人员、招标采购评标专家、供应商关系管理人员、供应商绩效评价人员、物资质量监督人员、合同签约履约人员、物资供应及现场交接验收人员、采购标准编制人员、招标采购文件编制与审查人员、招标采购评审委员会人员、招标采购监督人员、法律保障人员、招标采购有关信息系统运维方人员等。亲属，依据国家电网有限公司规定，是指本人配偶、子女及其配偶。）

（3）不准以任何名义为招标采购相关从业人员支付或报销应由其支付的费用。

（4）不准直接或通过社会关系人员以打招呼、恐吓、威逼利诱等方式围猎公司招标采购相关从业人员，套取涉密或非公开信息。

（5）不准私自接触招标采购相关从业人员，以及私自邀请其参观、考察、调研。

（6）不准以任何方式与招标采购相关从业人员串通投标。

（7）不准以任何方式与其他投标人围标、串通投标。

（8）不准以任何理由恶意竞标、虚假应答、提供任何虚假信息或者证明文件，以及从事其他非正常投标行为。

（9）不准采取捏造事实或者提供虚假投诉材料，恶意投诉、诋毁、排挤其他投标人，扰乱公平竞争招投标环境。

（10）不准瞒报本企业法人、出资人、高管中存在国家电网有限公司系统在职、离职、退休人员，以及上述人员亲属（配偶、子女及其配偶）的情况。

9.我方完全理解并郑重承诺如下：

（1）同意并接受《国家电网有限公司供应商关系管理办法》的全部条款内容。

（2）我公司已自行在中国裁判文书网查询确认、并承诺，我公司、公司法定代表人（单位负责人）、拟委任的项目负责人（如招标文件要求委任项目负责人），在本次投标截止日前三年时间内，均未有行贿犯罪记录。

（3）承诺践诺，履行产品质量主体责任。牢固树立“质量第一”意识，严格按照招标文件、投标响应、供货合同的约定，生产满足技术规范要求的合格产品，保证出厂设备质量。增强企业全员产品质量主体责任意识，建立健全质量责任制度，明确岗位职责，把质量责任落实到生产经营的每一个环节和每一名员工。

（4）诚信至上，坚持诚实守信依法经营。依法依规参与招投标和从事生产经营活动，坚决杜绝采用不正常手段从事非正常投标活动，坚决杜绝偷工减料、以次充好，坚决杜绝违规转分包，自觉抵制恶意低价竞标、虚假投标、联合串标、恶意违约等不诚信行为，自觉接受社会、用户的监督。

（5）严格管理，强化制造过程质量控制。推行先进质量管理方法，完善质量保证体系、标准化体系和检验检测体系，严格执行产品质量标准，从产品设计、原材料组部件采购、生产加工、包装、储存、运输等各个环节，实施全面的质量管控，不断提高产品质量。

（6）积极主动，大力提升售后服务水平。健全和完善产品质量追溯和售后服务制度，对不合格产品实行有效追溯、召回和处理，对违反规定或约定的行为，积极承担相应的责任。做好现场的技术支持，加强设备运行后的信息跟踪和售后服务，提升用户满意度。

（7）重视研发，不断增强自主创新能力。积极选用新工艺、新材料、新设备，积极发展环保型、节约型、高能效技术，采用国内外先进标准，不断提高技术研发水平，实施以质量诚信为核心内容的品牌发展战略，不断提升创新发展的核心竞争力。

（8）我方及外购外协供应商（如有）将充分配合国家电网有限公司开展供应商资质能力核实工作，如我方或外购外协供应商（如有）经核实不具备生产投标产品所需的生产能力，我方同意被取消中标资格。同时，如我方或外购外协供应商（如有）不配合核实工作或经核实提供虚假投标信息，我方同意被取消中标资格，并接受被纳入供应商不良行为处理的后果。

贵公司既可根据国家有关单位的判决、裁定等生效法律文书认定我公司是否违反承诺，也有权通过对贵公司相关人员的调查来认定我公司是否违反承诺。如违反以上承诺，我公司自愿接受贵公司依据有关规定对我公司的处理（包括但不限于拒绝我公司投标、取消中标资格以及终止合同等），给贵公司造成损失的，予以赔偿。



与本投标有关的一切正式往来通讯请寄：

投标人名称：

地址：

电话：

授权代表姓名：

授权代表职务：

传真：

邮编：



附表1  已标价货物清单行报价暨投标报价汇总表







（二）货物清单单价分析表(上传投标工具路径：价格文件-选择分标-选择分包-按钮“编辑”-页签“已标价货物清单行报价”-按钮“维护组件材料配置表”-按钮“维护单价分析表”)

货物清单单价分析表（如有）

商务文件（根据本单位信息系统情况编制）

（一）商务偏差表（可在投标工具直接选择无/有偏差，如选择“无”，无需上传偏差表，如选择“有”，上传投标工具路径：商务文件-选择分标-按钮“编辑”-“商务偏差表批量管理”-按钮“文件上传”）

1.商务偏差表（格式）

商务偏差表

项目名称：　招标编号：　分标名称：　分标编号：　包名称：　包号：　

序号

招标文件条目号

招标文件条款

投标文件条款

偏差说明

















































































投标人声明：针对本招标标的，除本表已列明偏差外，我们接受招标文件规定的其余全部商务条件，并承诺按照招标文件规定的商务条件提供对应服务。



（二）投标保证保险（如有，则需上传。投标工具路径：商务文件-按钮“商务部分”-按钮“维护商务部分”-“商务部分（附加）”端口）

1.投标保证金-投标保证保险

投标保证保险（责任要求）

投标人自行选择保险公司投保，约定由保险公司承担所承保投标人投标违约行为的赔偿。投标人须将保单递交给招标人，保单须包含以下内容或约定：

一、保险险种：投标保证保险

二、被保险人：国网物资有限公司    

三、保险金额：应缴纳的投标保证金金额

四、绝对免赔额： 0元

五、保险期间：【说明】保险期间须满足招标文件要求的投标有效期要求。

六、保单保费来源：保险公司必须核实保单保费是否从企业基本账户转出，请注明保单保费是否从投标人企业基本账户支付，未注明相关信息或注明保费未从投标人企业基本账户支付，视为提交的投标保证金无效。

（样例：本保单保费是从投标人企业基本账户支付。）

七、其他：保单上必须注明招标项目名称和招标项目编号（年度保单除外）。

八、特别约定

（一）按照招标文件的规定，下列情形也属于本保单承保范围：

1.投保人在投标截止时间后撤销其投标文件、或主动对投标文件提出实质性修改；

2.投保人接到中标通知后，拒绝按招标文件的规定和投标文件的承诺签订合同；

3.投保人中标后不按照招标文件要求交纳履约保证金；

4.投保人与其他投标人相互串通投标、投保人有弄虚作假或其他投标违法行为的；

5.法律法规及招标文件规定的其他应当不予退还投标保证金情形的。

（二）按年度投保投标保证保险的，提交投标文件的截止日期在保险期间内的属于保险人承保范围；提交投标文件的截止日期不在保险期限内的，不属于保险人承保范围。

（三）保险起保日前，投保人可自行办理批改或退保；保险起保日后，投保人须提交经被保险人书面盖章同意的证明材料后，保险公司方能办理批改或退保，如保险公司未按本条规定办理批改或退保的，保险公司承担由此带来的一切赔偿责任。

（四）发生保险事故时，由被保险人向保险公司报案并提供索赔材料，保险公司应在一个月内、无条件的向被保险人支付赔款，赔款金额为出险标包的保险金额总额；当年发生的索赔案件，保险人须在本自然年度内赔付至被保险人并结案；若投保人未缴纳保费，保险公司不得以投保人未缴纳保费拒绝支付赔款。

（五）发生保险事故后，被保险人索赔时，仅需提供以下材料：

1.《保险单》；

2.《索赔申请书》；

3.招标文件（仅需提供与保险索赔相关的部分）；

4.投标文件（仅需提供与保险索赔相关的部分）；

5.被保险人出具的保险事故发生的证明文件。



说明：以“投标保证保险”形式提交投标保证金的投标人，请在此处提供保单查询途径，未提供保单查询途径或提供途径招标人无法查询的，视为提交的投标保证金无效。





(三)补充文件(上传投标工具路径：商务文件-选择分标-按钮“编辑”-“补充文件批量管理”-按钮“文件上传”）

1.投标保证金（招标文件明确“无需递交投标保证金”的，无需提交投标保证金文件）

1.1汇款凭证（以银行汇款方式提交投标保证金的，须提供汇款凭证电子版或扫描件，不接受纸质汇款凭证）



1.2投标保证金银行保函格式（以银行保函的方式提交投标保证金的，须提供银行保函原件扫描件）

投标保证金银行保函（格式）



致：（招标代理机构）

本保函作为	（投标人名称）对XX公司关于项目名称：		，招标编号：		，分标名称：，分标编号：	，包名称：	，包号：	的投标邀请而提供的投标保函。

我们（银行名称）无条件地、不可撤销地具结保证本行、其继承人和受让人，一旦在收到贵方提出的就下述任何一种事实的书面通知，立即无追索地向贵方支付金额为人民币（大写）			元的保证金：

（1）在提交投标文件截止时间后投标人撤销其投标文件的；

（2）中标人拒绝按招标文件的规定和投标文件的承诺签订合同的；

（3）中标人未按招标文件规定提交履约保证金的；

（4）在提交投标文件截止时间后主动对投标文件提出实质性修改的；

（5）投标人串通投标或有其他违法行为的。

同时，我行无条件地、不可撤销地具结保证本行、其继承人和受让人，一旦在收到贵方提出的投标人未按照招标文件规定交纳招标代理服务费的书面通知，立即无追索地、按实际应支付的招标代理服务费金额向贵方支付保证金，该保证金最多不超过本保函第二段承诺的金额。

本保函自签发之日起生效，直至投标有效期满后止。如果贵方和投标人一致书面同意延长投标有效期的，则本保函有效期相应延长。

如果投标人中标，本保函将在上述期满后继续生效，直至投标人提供符合合同规定的履约保证金为止。

出函银行名称（盖  章）：	

负责人签字：	

签发日期：	



1.3银行基本账户证明扫描件

基本账户证明（扫描件）

（此处粘帖投标人开户银行的基本账户开户许可证或由投标人基本账户开户银行通过账户管理系统打印的《基本存款账户信息》扫描件）



1.4投标保证金明细表

投标保证金明细表（格式）



招标编号

分标编号

包号

包名称

投标保证金金额

（万元）

汇款流水号/保函编号/保单号































































投标保证金退回信息

投标人名称





开户行全称





开户行网点所在地





账号





1.未按招标文件要求提交投标保证金的，其投标作否决投标的处理。

2.投标人应以所投的包为单位计算投标保证金，每包投标保证金的金额见招标文件规定。按以上格式编制投标保证金明细表，对于未提供保证金明细表或所提供的明细表内容不全的、所提供的明细表内容表达描述模糊不清的，招标人将按照项目招标编号、分标编号后三位、包号顺序核定。









2.投标人基本情况表

投标人基本情况表1

投标人名称



注册地址



邮政编码



联系方式

联系人



电 话



传  真



网 址



组织结构



法定代表人（单位负责人）

姓名



技术职称



电话



技术负责人

姓名



技术职称



电话



成立时间



员工总人数：

企业资质等级



其中

项目经理



统一社会信用代码



高级职称人员



注册资金



中级职称人员



开户银行



初级职称人员



账号



技工



经营范围





备注







投标人基本情况表2

股东或上级管理单位名称

出资金额

出资比例

股东1

……

……



















如投标人为企业单位应提供其股东（企业或自然人）名称及详细出资情况，并提供在国家企业信用信息公示系统（http://www.gsxt.gov.cn）查询的截图；如投标人为事业单位应提供上级管理单位名称及详细出资情况；对提供虚假信息的投标人，将取消其中标候选人或中标人资格，并判定为虚假投标。





3.企业法人营业执照（或事业单位法人证书或其他组织登记证书）（扫描件）

企业法人营业执照（或事业单位法人证书或其他组织登记证书）副本

（此处粘帖投标人企业法人营业执照（或事业单位法人证书或其他组织登记证书）副本扫描件）

4.有效的税务登记证明（扫描件）

有效的税务登记证明（扫描件）

（此处粘帖投标人有效的税务登记证明扫描件，如投标人提供的是“三证合一”“五证合一”等“多证合一”后的营业执照副本扫描件，可不提供税务登记证）



5.符合招标文件投标人资格要求的证明文件

5.1符合投标邀请书投标人资格要求的证明文件（更新或补充）

（例如企业资质等级证书等）



5.2查询报告及截图

投标人需提供在“国家企业信用信息公示系统”（www.gsxt.gov.cn）、“信用中国”网站查询并生成报告或打印截图（查询日期应在首次投标截止日前7天内，查询结果应为网站自动生成的PDF文件的电子版）（无法在此系统查询到的投标人（如律师事务所）无需提供）。

投标人提供的企业信用信息公示报告应包含以下内容：

采用国家企业信用信息公示系统网站查询结果-发送报告-选取整本报告，截图“营业执照信息、清算信息、行政处罚信息、纳入经营异常名录信息、纳入严重违反失信企业名单（黑名单）信息、股东及出资信息”部分,进行投标响应。

6.财务信息、股权结构说明书及支持证明材料

财务信息如有补充，按如下格式填写财务信息，并提供相应经会计师事务所或审计机构审计的财务会计报表；股权结构如有更新，按如下格式提供股权结构说明书及相关证明文件。如无商务变更信息，无需在此提供补充文件。

财务信息表

财务状况

事项

2024年

2024年

（示例）

财务状况－规模

主营业务收入净额（万元）



10000

实收资本（万元）



800

财务状况－风险

资产负债率



50.00%

流动比率



100.00%

财务状况－盈利

净资产收益率



10.00%

经营活动净现金流动比率



80.00%



财务状况

事项

2022年

2023年

2024年

2024年

（示例）

财务状况－资产运营能力

资产周转率（销售收入/平均总资产）







XX.XX%

存货周转率（销售成本/平均存货额）







XX.XX%

应收账款周转率（销售收入/平均应收账款余额）







XX.XX%

现金转换周期（存货周转周期+应收账款周转周期-应付账款周转周期）







XX.XX%

财务杠杆比率（平均总资产/平均股东权益）







XX.XX%

利润率（净利润/销售收入）







XX.XX%

财务状况－履约能力

应付账款周转率（成本/平均应付账款余额）







XX.XX%

现金比率（现金及现金等价物/流动负债）







XX.XX%

科研经费

研究与开发费（万元）







1000

研发费占比

（研究与开发费 / 主营业务收入净额）







3.12%





股权结构说明书

      （投标人名称）      股权结构如下：

序号

股东名称

出资金额（万元）

出资比例（%）

1







2







3







…







合计







招标文件第三章评标办法前附表之三“商务评分标准”涉及的支撑材料



8.投标人自述的企业名称变更原因说明、市场监督管理部门出具的‘名称变更证明’相关证明材料、有权机构出具的‘资格资质变更证明’等相关证明材料。（如有）





9.制造商授权委托书

（若投标邀请书对投标人资格要求中未要求出具原制造商授权委托书，可不提交制造商授权委托书。如授权书为外国（地区）制造企业在华依法设立的常驻代表机构为代理商出具的，该代表机构还应提供该外国（地区）制造企业对常驻机构从事该项行为的许可或授权文件，并提供工商行政机关颁发的常驻机构登记证书复印件）

制造商授权委托书（格式）

项目名称：

日期：

致：______________________（招标人）

我方__________（制造商名称）是根据_________（国家名称）的法律成立的一家原厂制造商，主营业地点设在__________（地址），兹指定和任命根据__________（合格货源国名称）的法律正式成立的其主要营业地点设在_________（代理公司地址）的 _________（代理公司名称）作为我方真正的、合法的代理人进行下列有效的活动:

代表我方在中华人民共和国办理第__________号（明确招标编号及包号）_______项目（明确项目名称）招标文件要求提供的由我方制造的___________（明确产品名称、型号）有关事宜，并对我方具有约束力。

我方兹授予____________（代理公司名称）全权办理和履行我方为完成上述各点所必须的事宜，具有替换或撤销的全权。兹认可和确认_________（代理公司名称）或其正式授权代表依此合法地办理一切事宜。

我方保证____________（代理公司名称）为我方授权参加本项目本子包/包投标的同一型号设备的唯一代理商，并承担有关投标产品设计、制造、装配、工厂试验等属于制造商应当承担的产品责任。

我方保证对本次投标行为和成交后的合同履行与____________（代理公司名称）承担连带责任。

我方于XX年XX月XX日签署本文件，以此为证。

出具授权函的制造商：______（盖  章）_____

签字：（签字）





















10.供应商关于配合开展资质能力信息核实的承诺函



供应商关于配合开展资质能力信息核实的承诺函



国家电网有限公司/国网物资有限公司：

我方（投标人）现郑重承诺如下：

我方及外购外协供应商将充分配合国家电网有限公司开展供应商资质能力核实工作，如我方或外购外协供应商未配合，或投标信息不真实准确，或经核实不具备生产投标产品所需的生产能力，我方同意被取消中标资格。同时如我方或外购外协供应商存在虚假投标信息，我方同意接受被纳入供应商不良行为处理的后果。



投标人：（盖章）

时间：年月日







XX年财务信息审核结果凭证单（如有）



12.投标人与国家电网公司系统人员关系说明



投标人与国家电网公司系统人员关系说明

【1.不存在相关情形的适用】截至投标截止日，本企业法人、出资人、高管中，不存在国家电网公司系统在职、离职、退休人员及其亲属（配偶、子女及其配偶）担任职务、投资入股，或者从事、代理与原任职企业经营业务相关的经营活动。

【2.存在相关情形的适用】截至投标截止日，本企业法人、出资人、高管中，存在国家电网公司系统在职、离职、退休人员及其亲属（配偶、子女及其配偶）担任职务、投资入股，或者从事、代理与原任职企业经营业务相关的经营活动。具体情况如下。



《本企业员工与国家电网公司系统人员关系说明表》

本企业人员基本信息

国家电网公司系统人员基本信息

人员姓名

性别

身份证号

职务

任职时间

与国网公司系统人员关系

人员姓名

性别

身份证号

（曾）任职单位名称

职务

任职状态（在职/非在职）

离职/退休时间



























1.本表的人员只统计企业法人、出资人、高管涉及的具体情形。

2.与国网公司系统人员关系，应具体填写“本人”、“配偶”、“子女”、“子女配偶”。

3.国家电网公司系统：包含国家电网有限公司及其所属单位。

4.任职状态为非在职的，应填写离职或退休的具体时间。

5.若仅存在“原单位组织批准和委派行为”的情形，在此表中填写“存在组织批准和委派行为”。

6.若存在“原单位组织批准和委派行为”之外其他情形的请正常填写。



13.其他



（四）法定代表人（单位负责人）权委托书（上传投标工具路径：商务文件-选择分标-按钮“编辑”-“法定代表人授权委托书批量管理”-按钮“文件上传”）

1.法定代表人（单位负责人）授权委托书（本项目无需提供/提供）



法定代表人（单位负责人）授权委托书



致：（招标人）

_____________（投标人名称）为中华人民共和国合法企业，法定地址：。

________________（营业执照法定代表人（单位负责人））特授权__________代表我方全权办理XX（招标编号）（分标编号及名称）（包号）（包名称）项目的投标、谈判、签约、执行等具体工作，并签署全部有关的文件、协议及合同。

我方对被授权人签署的所有文件、协议及合同负全部责任。

在招标人或招标代理机构收到撤销本授权的通知以前，本授权书一直有效。被授权人签署的所有文件、协议和合同（在本授权书有效期内签署的）不因授权的撤销而失效。

被授权人不得转授权。





授权人（法定代表人（单位负责人））签名（章）：_____________

职务：____________





投标人：盖章（单位公章）

日期：_____年_____月_____日

注：

1.法定代表人（单位负责人）授权委托书必须法定代表人（单位负责人）签名（章）且加盖公司公章，不得以“投标专用章”或任何其他印章代替。

2.若被授权人有两名或两名以上，如未特别声明，则任一被授权人签署的有关文件、协议、合同或处理的相关事务均应视为有效。

3.提交的同时附法定代表人（单位负责人）身份证（扫描件）、被授权人身份证等有效身份证件（扫描件）。





（五）资格预审结果通知书







三、技术文件（根据本单位信息系统情况编制）

（一）技术偏差表（投标工具路径：技术文件-选择分标-选择分包-按钮“编辑”-页签“批量维护其他技术应答文件”-“技术偏差表批量管理”直接选择无偏差，或上传偏差表）

1.技术偏差表

	

技术偏差表



项目名称：招标编号：分标名称：分标编号：包名称：包号：　　

序号

偏差事项

招标文件要求

投标文件响应

偏差说明































































其他







投标人声明：针对本招标标的，除本表已列明偏差外，我们接受招标文件规定的其余全部技术条件，并承诺按照招标文件规定的技术条件提供对应服务。







（二）专项投标文件（投标工具路径：技术文件-选择分标-选择分包-按钮“编辑”-页签“批量维护其他技术应答文件”-“专项应答文件批量管理”）

1.业绩文件

供货及运行业绩表



项目名称：招标编号：分标名称：分标编号：包名称：包号：　　

序号

产品型式

工程名称

数量

金额（万元）

投运时间

联系人及电话

备注

































































































































编制说明：

1.投标人须按照投标人须知前附表的要求提交业绩证明材料，证明材料包括供货单位、用户、产品规格型号等重要产品信息、供货数量及价格等内容，上述内容必须涵盖投标邀请书所注明的业绩要求的所有信息。

2.仅提供发票和合同关键页（合同封面和签署页）的扫描件，不需提供整个合同文本。

3.应对业绩证明材料进行编号，且与该表格对应业绩的序号一致，并按顺序编制，即对应序号1的业绩的所用证明材料编号全部为1，合同和发票复印件应一一对应，且编制在一起，然后制作序号2的业绩的证明材料，以此类推。



2.技术特性参数表（格式）

技术特性参数表（格式）



项目名称：　　招标编号：　　分标名称：　　分标编号：　　包名称：　　包号：　　

项目单位：

项目名称：

序号

名称

单位

招标人要求值

投标人保证值

1









2









…





































































…

















































编制说明：

1、请抄录已获取招标文件技术规范书《技术特性参数表》的数据、信息或表述，填写本表对应条目“项目需求值或表述“栏，并在规定位置逐条逐项对应作出投标。



3.货物组件材料配置表（格式）

货物组件材料配置表（格式）

项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

项目单位：

项目名称：

序号

项目货物需求

投标人(唯一确定)响应

元件名称

型式规格，参数

单位

数量

型式、规格

数量

制造商

原产地

1、本体（写明物资描述）

—

—

—

—

—

—

—

1.1

















1.2

















…

















2、必备的备品备件

—

—

—

—

—

—

—

2.1

















2.2

















…

















3、专用工具和仪器仪表















3.1

















3.2

















…

















编制说明：

1、请抄录已获取招标文件技术规范书《货物组件材料配置表》或《供货范围一览表》的数据、信息或表述，填写本表对应条目“项目货物需求”栏，并在规定位置逐条逐项对应作出投标。



4.符合招标文件投标人资格要求的证明文件

如第一章投标人资格要求对投标人报告及证书有要求，须按照所注明的要求提交相关报告及证书的复印件。

招标文件第三章评标办法前附表之四“技术评分标准”涉及的支撑材料



招标文件规定的其他应提交的技术文件



技术服务，包括培训、安装指导等



售后服务保障及承诺



质量保证措施方案



生产场地、生产能力及剩余产能列表、厂房面积

剩余生产能力表（格式）

投标人名称

生产能力及供货数量

单位

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月

XX年X月



月生产能力























国家电网公司系统当月供货数量























南方电网公司系统当月供货数量























其他项目当月供货数量























剩余生产能力























注：剩余生产能力是指该月可以交货的能力，并应考虑合理的运输时间和已经承接的工程；请填写表头时间，时间要求为开标月份后的十个月（如开标时间2025年2月，应提供2025年3月至2025年12月）。



11.生产装备（格式）



生产装备（格式）

项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

序号

设备名称

设备型号

数量

使用年限

制造商原产地

保障产品工艺

质量的作用

1













2













3









































编制说明：

1.“保障工艺质量的作用”解释为该工艺设备具体承担制造或保障工艺的具体用途。

2.“设备名称”为供应商根据自身情况填写主要设备。

3.请据实填写表中信息数据。

4.提供表内对应设备的发票复印件和采购合同扫描件的关键页作为证明支持材料即可，发票扫描件和采购合同扫描件应进行编号，且应与该表格对应设备的序号一致，并按顺序编制。





12.调试试验场所、试验检测设备（更新或补充）

调试试验场所、试验检测设备（格式）



项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

序号

设备名称

设备型号

数量

最近检定时间

制造商原产地

试验项目

1













2













3









































编制说明：

1.“最近设备检定时间”解释为该试验设备最近一次质检时间。

2.根据自身情况填写证明自身试验能力的主要试验设备。

3.请据实填写表中信息数据。

4.提供表内对应设备的发票复印件和采购合同扫描件的关键页作为证明支持材料即可，发票扫描件和采购合同扫描件应进行编号，且应与该表格对应设备的序号一致，并按顺序编制。







13.制造工艺（更新或补充）

制造工艺（格式）



项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

工艺环节名称

主要关键措施

保障产品性能质量的作用

1





2





3

















编制说明：

1.请概要填写本企业保障提升产品性能质量主要工艺有哪些、主要特点是什么。例如产品设计、原材料控制、制造过程控制等。

2.供应商在填写该表格内容时，可从工艺技术、生产工序等方面填写，但不要过多文字描述。



14.认证证书（格式）（更新或补充）

认证证书（格式）



项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

信息事项

认证机构

证书编号

认证事项范围

有效期限











…….









编制说明：

1.供应商根据本企业已取得的认证进行填写，数据为截至投标截止日数据。

2.“认证事项范围”为认证证书中列明的所认证的产品范围。

3.“有效期限”一栏中按照“有效期至XX年XX月XX日”格式填写。

4.请据实填写表中信息数据，提供对应认证证书扫描件。





15.主要技术人员、项目经理及其相关证书（格式）

主要技术人员（格式）



项目名称：　　，招标编号：　　，分标名称：　　，分标编号：　　，包名称：　　，包号：　　

序号

岗位

现担任职务/专业

工作经历

通讯电话和地址

备注

1

技术总负责人









2

生产进度负责人









3

产品质量责任人









4

工厂试验负责人









5

现场项目负责人









6

现场安装调试负责人











16.检测检验报告（包括型式试验报告、检测报告、鉴定报告、检定报告、校准证书或报告、检测试验报告等相关报告）（更新或补充）

 产品型式试验报告

试验类型

型号规格

检测机构

出具日期

报告编号

备注



















































17.资质业绩凭证单（如有），按分标提供

在“资质业绩文件”→“上传资质业绩凭证单”端口直接上传从招标人招投标交易平台信息系统中下载的压缩文件。



生产许可证或检测合格证(入网许可证)或检测合格证(入网许可证)

19.承诺函

供货前提供与所供产品型号一致的有效型式试验报告承诺函





致：（招标人）



我方已完全理解（项目名称）货物招标（招标编号）招标文件的全部内容,并承诺按照招标文件的约定。

对于XXXX（项目名称）包XX、包XX，在供货前以书面形式向买方提交与所供产品型号一致的有效型式试验报告。

如我方/投标人未按照招标文件要求和投标文件承诺，在约定的时间内向买方提交符合要求的相应产品有效的型式试验报告，买方有权解除合同，并立即退还买方已支付的合同价款，由此造成的经济损失由投标人承担。

本承诺函在本次招投标及合同授予、履行的过程中保持有效，并作为合同的附件。





投标人：（盖单位章）



 日  期：		年		月	





















20.外购外协供应商情况表（仅存在外购外协情况的投标人提供）



外购外协供应商情况表（格式）

外购外协产品

外购外协供应商名称

xxx

xxx公司

……

……

……

……



（三）资格预审结果通知书

（四）其他
