# 5.120 10kV及以下协议库存货物采购合同通用条款（材料类）（2024版）

第二部分 通用合同条款 

1. 一般约定 

1.1 词语定义 

除专用合同条款另有约定外，合同中的下列词语应具有本款所赋予的含义。 

1.1.1 合同 

1.1.1.1 合同文件（或称合同）：指合同协议书、中标通知书、投标函、商务和技术偏差表、专用合同条款、通用合同条款、供货要求、分项报价表、中标设备技术性能指标的详细描述、技术服务和质保期服务计划，以及其他构成合同组成部分的文件。 

1.1.1.2 合同协议书：指买方和卖方共同签署的合同协议书。 

1.1.1.3 中标通知书：指买方通知卖方中标的函件。 

1.1.1.4 投标函：指由卖方填写并签署的，名为“投标函”的函件。 

1.1.1.5 商务和技术偏差表：指卖方投标文件中的商务和技术偏差表。 

1.1.1.6 供货要求：指合同文件中名为“供货要求”的文件。 

1.1.1.7 中标设备技术性能指标的详细描述：指卖方投标文件中的投标设备技术性能指标的详细描述。 

1.1.1.8 技术服务和质保期服务计划：指卖方投标文件中的技术服务和质保期服务计划。 

1.1.1.9 分项报价表：指卖方投标文件中的分项报价表。 

1.1.1.10 其他合同文件：指经合同双方当事人确认构成合同文件的其他文件。 

1.1.2 合同当事人 

1.1.2.1 合同当事人：指买方和（或）卖方。 

1.1.2.2 买方：指与卖方签订合同协议书，购买合同货物和技术服务和质保期服务的当事人，及其合法继承人。 

1.1.2.3 卖方：指与买方签订合同协议书，提供合同货物和技术服务和质保期服务的当事人，及其合法继承人。 

1.1.3 合同价格 

1.1.3.1 签约合同价：是签订合同时合同协议书中写明的合同总金额。 

1.1.3.2 合同价格：指卖方按合同约定履行了全部合同义务后，买方应付给卖方的金额。 

1.1.4 合同货物：指卖方按合同约定应向买方提供的设备、装置、备品、备件、易损易耗件、

配套使用的软件或其他辅助电子应用程序及技术资料，或其中任何一部分。 

1.1.5 技术资料：指各种纸质及电子载体的与合同货物的设计、检验、安装、调试、考核、操作、维修以及保养等有关的技术指标、规格、图纸和说明文件。 

1.1.6 安装：指对合同货物进行的组装、连接以及根据需要将合同货物固定在施工场地内一定的位置上，使其就位并与相关设备、工程实现连接。 

1.1.7 调试：指在合同货物安装完成后，对合同货物所进行的调校和测试。 

1.1.8 考核：指在合同货物调试完成后，对合同货物进行的用于确定其是否达到合同约定的技术性能考核指标的考核。 

1.1.9 验收：指合同货物通过考核达到合同约定的技术性能考核指标后，买方作出接受合同货物的确认。 

1.1.10 技术服务：指卖方按合同约定，在合同货物验收前，向买方提供的安装、调试服务，或者在由买方负责的安装、调试、考核中对买方进行的技术指导、协助、监督和培训等。 

1.1.11 质量保证期：指合同货物验收后，卖方按合同约定保证合同货物适当、稳定运行，并负责消除合同货物故障的期限。 

1.1.12 质保期服务：指在质量保证期内，卖方向买方提供的合同货物维护服务、咨询服务、技术指导、协助以及对出现故障的合同货物进行修理或更换的服务。 

1.1.13 工程 

1.1.13.1 工程：指在专用合同条款中指明的，安装运行合同货物的工程。 

1.1.13.2 施工场地（或称工地、施工现场）：指专用合同条款中指明的工程所在场所。 

1.1.14 天（或称日）：除特别指明外，指日历天。合同中按天计算时间的，开始当天不计入，从次日开始计算。合同约定的期间的最后一天是星期日或者其他法定休假日的，以休假日的次日为期间的最后一天。 

1.1.15 月：按照公历月计算。合同中按月计算时间的，开始当天不计入，从次日开始计算。合同约定的期间的最后一天是星期日或者其他法定休假日的，以休假日的次日为期间的最后一天。 

1.1.16 书面形式：指合同文件、信件和数据电文（包括电报、电传、传真、电子数据交换和电子邮件）等可以有形地表现所载内容的形式。 

1.2 语言文字 

合同使用的语言文字为中文。专用术语使用外文的，应附有中文注释。 

1.3 合同文件的优先顺序 

组成合同的各项文件应互相解释，互为说明。除专用合同条款另有约定外，解释合同文件的优先顺序如下： 

（1）合同协议书； 

（2）中标通知书； 

（3）投标函； 

（4）商务和技术偏差表； 

（5）专用合同条款； 

（6）通用合同条款； 

（7）供货要求； 

（8）分项报价表； 

（9）中标设备技术性能指标的详细描述； 

（10）技术服务和质保期服务计划； 

（11）其他合同文件。 

1.4 合同的生效及变更 

1.4.1 除专用合同条款另有约定外，买方和卖方的法定代表人（单位负责人）或其授权代表在合同协议书上签字并加盖单位章后，合同生效。 

1.4.2 除专用合同条款另有约定外，在合同履行过程中，如需对合同进行变更，双方应签订书面协议，并经双方法定代表人（单位负责人）或其授权代表签字并加盖单位章后生效。 

1.5 联络 

1.5.1 买卖双方应就合同履行中有关的事项及时进行联络，重要事项应通过书面形式进行联络或确认。合同履行过程中的任何联络及相关文件的签署，均应通过专用合同条款指定的联系人和联系方式进行。合同履行过程中，双方可以书面形式增加或变更指定联系人。 

1.5.2 合同履行中或与合同有关的任何联络，送达到第1.5.1项指定的联系人即视为送达。 

1.5.3 买方可以安排监理等相关人员作为买方人员，与卖方进行联络或参加合同货物的监造（如有）、交货前检验（如有）、开箱检验、安装、调试、考核、验收等，但应按照第1.5.1项的约定事先书面通知卖方。 

1.6 联合体 

1.6.1 卖方为联合体的，联合体各方应当共同与买方签订合同，并向买方为履行合同承担连带责任。 

1.6.2 在合同履行过程中，未经买方同意，不得修改联合体协议。联合体协议中关于联合体成员间权利义务的划分，并不影响或减损联合体各方应就履行合同向买方承担的连带责任。 

1.6.3 联合体牵头人代表联合体与买方联系，并接受指示，负责组织联合体各成员全面履行合同。除非专用合同条款另有约定，牵头人在履行合同中的所有行为均视为已获得联合体各方的授权。买方可将合同价款全部支付给牵头人并视为其已适当履行了付款义务。如牵头人的行为将构成对合同内容的变更，则牵头人须事先获得联合体各方的特别授权。 

1.7 转让 

未经对方当事人书面同意，合同任何一方均不得转让其在合同项下的权利和（或）义务。 

2. 合同范围 

卖方应根据供货要求、中标设备技术性能指标的详细描述、技术服务和质保期服务计划等合同文件的约定向买方提供合同货物、技术服务和质保期服务。 

3. 合同价格与支付 

3.1 合同价格 

3.1.1 合同协议书中载明的签约合同价包括卖方为完成合同全部义务应承担的一切成本、费用和支出以及卖方的合理利润。 

3.1.2 除专用合同条款另有约定外，签约合同价为固定价格。 

3.2 合同价款的支付 

除专用合同条款另有约定外，买方应通过以下方式和比例向卖方支付合同价款： 

3.2.1 预付款 

合同生效后，买方在收到卖方开具的注明应付预付款金额的财务收据正本一份并经审核无误后28日内，向卖方支付签约合同价的10%作为预付款。 

买方支付预付款后，如卖方未履行合同义务，则买方有权收回预付款；如卖方依约履行了合同义务，则预付款抵作合同价款。 

3.2.2 交货款 

卖方按合同约定交付全部合同货物后，买方在收到卖方提交的下列全部单据并经审核无误后28日内，向卖方支付合同价格的60%： 

（1）卖方出具的交货清单正本一份； 

（2）买方签署的收货清单正本一份； 

（3）制造商出具的出厂质量合格证正本一份； 

（4）合同价格100%金额的增值税发票正本一份。 

3.2.3 验收款 

买方在收到卖方提交的买卖双方签署的合同货物验收证书或已生效的验收款支付函正本一份并经审核无误后28日内，向卖方支付合同价格的25%。 

3.2.4 结清款 

买方在收到卖方提交的买方签署的质量保证期届满证书或已生效的结清款支付函正本一份并经审核无误后28日内，向卖方支付合同价格的5%。 

如果依照合同第9.1项，卖方应向买方支付费用的，买方有权从结清款中直接扣除该笔费用。 

除专用合同条款另有约定外，在买方向卖方支付验收款的同时或其后的任何时间内，卖方可在向买方提交买方可接受的金额为合同价格5%的合同结清款保函的前提下，要求买方支付合同结清款，买方不得拒绝。 

3.3 买方扣款的权利 

当卖方应向买方支付合同项下的违约金或赔偿金时，买方有权从上述任何一笔应付款中予以直接扣除和（或）兑付履约保证金。 

4. 监造及交货前检验 

4.1 监造 

专用合同条款约定买方对合同货物进行监造的，双方应按本款及专用合同条款约定履行。 

4.1.1 在合同货物的制造过程中，买方可派出监造人员，对合同货物的生产制造进行监造，监督合同货物制造、检验等情况。监造的范围、方式等应符合专用合同条款和（或）供货要求等合同文件的约定。 

4.1.2 除专用合同条款和（或）供货要求等合同文件另有约定外，买方监造人员可到合同货物及其关键部件的生产制造现场进行监造，卖方应予配合。卖方应免费为买方监造人员提供工作条件及便利，包括但不限于必要的办公场所、技术资料、检测工具及出入许可等。除专用合同条款另有约定外，买方监造人员的交通、食宿费用由买方承担。 

4.1.3 卖方制订生产制造合同货物的进度计划时，应将买方监造纳入计划安排，并提前通知买方；买方进行监造不应影响合同货物的正常生产。除专用合同条款和（或）供货要求等合同文件另有约定外，卖方应提前7日将需要买方监造人员现场监造事项通知买方；如买方监造人员未按通知出席，不影响合同货物及其关键部件的制造或检验，但买方监造人员有权事后了解、查阅、复制相关制造或检验记录。 

4.1.4 买方监造人员在监造中如发现合同货物及其关键部件不符合合同约定的标准，则有权提出意见和建议。卖方应采取必要措施消除合同货物的不符，由此增加的费用和（或）造成的延误由卖方负责。 

4.1.5 买方监造人员对合同货物的监造，不视为对合同货物质量的确认，不影响卖方交货后买方依照合同约定对合同货物提出质量异议和（或）退货的权利，也不免除卖方依照合同约定对合同货物所应承担的任何义务或责任。 

4.2 交货前检验 

专用合同条款约定买方参与交货前检验的，双方应按本款及专用合同条款约定履行。 

4.2.1 合同货物交货前，卖方应会同买方代表根据合同约定对合同货物进行交货前检验并出具交货前检验记录，有关费用由卖方承担。卖方应免费为买方代表提供工作条件及便利，包括但不限于必要的办公场所、技术资料、检测工具及出入许可等。除专用合同条款另有约定外，买方代表的交通、食宿费用由买方承担。 

4.2.2 除专用合同条款和（或）供货要求等合同文件另有约定外，卖方应提前7日将需要买方代表检验事项通知买方；如买方代表未按通知出席，不影响合同货物的检验。若卖方未依照合同约定提前通知买方而自行检验，则买方有权要求卖方暂停发货并重新进行检验，由此增加的费用和（或）造成的延误由卖方负责。 

4.2.3 买方代表在检验中如发现合同货物不符合合同约定的标准，则有权提出异议。卖方应采取必要措施消除合同货物的不符，由此增加的费用和（或）造成的延误由卖方负责。 

4.2.4 买方代表参与交货前检验及签署交货前检验记录的行为，不视为对合同货物质量的确认，不影响卖方交货后买方依照合同约定对合同货物提出质量异议和（或）退货的权利，也不免除卖方依照合同约定对合同货物所应承担的任何义务或责任。 

5. 包装、标记、运输和交付 

5.1 包装 

5.1.1 卖方应对合同货物进行妥善包装，以满足合同货物运至施工场地及在施工场地保管的需要。包装应采取防潮、防晒、防锈、防腐蚀、防震动及防止其它损坏的必要保护措施，从而保护合同货物能够经受多次搬运、装卸、长途运输并适宜保管。 

5.1.2 每个独立包装箱内应附装箱清单、质量合格证、装配图、说明书、操作指南等资料。 

5.1.3 除专用合同条款另有约定外，买方无需将包装物退还给卖方。 

5.2 标记 

5.2.1 除专用合同条款另有约定外，卖方应在每一包装箱相邻的四个侧面以不可擦除的、明显的方式标记必要的装运信息和标记，以满足合同货物运输和保管的需要。 

5.2.2 根据合同货物的特点和运输、保管的不同要求，卖方应在包装箱上清楚地标注“小心轻放”、“此端朝上，请勿倒置”、“保持干燥”等字样和其他适当标记。对于专用合同条款约定的超大超重件，卖方应在包装箱两侧标注“重心”和“起吊点”以便装卸和搬运。如果发运合同货物中含有易燃易爆物品、腐蚀物品、放射性物质等危险品，则应在包装箱上标明危险品标志。 

5.3 运输 

5.3.1 卖方应自行选择适宜的运输工具及线路安排合同货物运输。 

5.3.2 除专用合同条款另有约定外，每件能够独立运行的设备应整套装运。该设备安装、调试、考核和运行所使用的备品、备件、易损易耗件等应随相关的主机一齐装运。 

5.3.3 除专用合同条款另有约定外，卖方应在合同货物预计启运7日前，将合同货物名称、数量、箱数、总毛重、总体积（用m3表示）、每箱尺寸（长×宽×高）、装运合同货物总金额、运输方式、预计交付日期和合同货物在运输、装卸、保管中的注意事项等预通知买方，并在合同货物启运后24小时之内正式通知买方。 

5.3.4 卖方在根据第5.3.3项进行通知时，如果发运合同货物中包括专用合同条款约定的超大超重包装，则卖方应将超大和（或）超重的每个包装箱的重量和尺寸通知买方；如果发运合同货物中包括易燃易爆物品、腐蚀物品、放射性物质等危险品，则危险品的品名、性质、在运输、装卸、保管方面的特殊要求、注意事项和处理意外情况的方法等，也应一并通知买方。 

5.4 交付 

5.4.1 除专用合同条款另有约定外，卖方应根据合同约定的交付时间和批次在施工场地车面上将合同货物交付给买方。买方对卖方交付的包装的合同货物的外观及件数进行清点核验后应签发收货清单，并自负风险和费用进行卸货。买方签发收货清单不代表对合同货物的接受，双方还应按合同约定进行后续的检验和验收。 

5.4.2 合同货物的所有权和风险自交付时起由卖方转移至买方，合同货物交付给买方之前包括运输在内的所有风险均由卖方承担。 

5.4.3 除专用合同条款另有约定外，买方如果发现技术资料存在短缺和（或）损坏，卖方应在收到买方的通知后7日内免费补齐短缺和（或）损坏的部分。如果买方发现卖方提供的技术资料有误，卖方应在收到买方通知后7日内免费替换。如由于买方原因导致技术资料丢失和（或）损坏，卖方应在收到买方的通知后7日内补齐丢失和（或）损坏的部分，但买方应向卖方支付合理的复制、邮寄费用。 

6. 开箱检验、安装、调试、考核、验收 

6.1 开箱检验 

6.1.1 合同货物交付后应进行开箱检验，即合同货物数量及外观检验。开箱检验在专用合同条款约定的下列任一种时间进行： 

（1）合同货物交付时； 

（2）合同货物交付后的一定期限内。 

如开箱检验不在合同货物交付时进行，买方应在开箱检验3日前将开箱检验的时间和地点通知卖方。 

6.1.2 除专用合同条款另有约定外，合同货物的开箱检验应在施工场地进行。 

6.1.3 开箱检验由买卖双方共同进行，卖方应自负费用派遣代表到场参加开箱检验。 

6.1.4 在开箱检验中，买方和卖方应共同签署数量、外观检验报告，报告应列明检验结果，包括检验合格或发现的任何短缺、损坏或其它与合同约定不符的情形。 

6.1.5 如果卖方代表未能依约或按买方通知到场参加开箱检验，买方有权在卖方代表未在场的情况下进行开箱检验，并签署数量、外观检验报告，对于该检验报告和检验结果，视为卖方已接受，但卖方确有合理理由且事先与买方协商推迟开箱检验时间的除外。 

6.1.6 如开箱检验不在合同货物交付时进行，则合同货物交付以后到开箱检验之前，应由买

方负责按交货时外包装原样对合同货物进行妥善保管。除专用合同条款另有约定外，在开箱检验时如果合同货物外包装与交货时一致，则开箱检验中发现的合同货物的短缺、损坏或其它与合同约定不符的情形，由卖方负责，卖方应补齐、更换及采取其他补救措施。如果在开箱检验时合同货物外包装不是交货时的包装或虽是交货时的包装但与交货时不一致且出现很可能导致合同货物短缺或损坏的包装破损，则开箱检验中发现合同货物短缺、损坏或其它与合同约定不符的情形的风险，由买方承担，但买方能够证明是由于卖方原因或合同货物交付前非买方原因导致的除外。 

6.1.7 如双方在专用合同条款和（或）供货要求等合同文件中约定由第三方检测机构对合同货物进行开箱检验或在开箱检验过程中另行约定由第三方检验的，则第三方检测机构的检验结果对双方均具有约束力。 

6.1.8 开箱检验的检验结果不能对抗在合同货物的安装、调试、考核、验收中及质量保证期内发现的合同货物质量问题，也不能免除或影响卖方依照合同约定对买方负有的包括合同货物质量在内的任何义务或责任。 

6.2 安装、调试 

6.2.1 开箱检验完成后，双方应对合同货物进行安装、调试，以使其具备考核的状态。安装、调试应按照专用合同条款约定的下列任一种方式进行： 

（1）卖方按照合同约定完成合同货物的安装、调试工作； 

（2）买方或买方安排第三方负责合同货物的安装、调试工作，卖方提供技术服务。 

除专用合同条款另有约定外，在安装、调试过程中，如由于买方或买方安排的第三方未按照卖方现场服务人员的指导导致安装、调试不成功和（或）出现合同货物损坏，买方应自行承担责任。如在买方或买方安排的第三方按照卖方现场服务人员的指导进行安装、调试的情况下出现安装、调试不成功和（或）造成合同货物损坏的情况，卖方应承担责任。 

6.2.2 除专用合同条款另有约定外，安装、调试中合同货物运行需要的用水、用电、其他动力和原材料（如需要）等均由买方承担。 

6.2.3 双方应对合同货物的安装、调试情况共同及时进行记录。 

6.3 考核 

6.3.1 安装、调试完成后，双方应对合同货物进行考核，以确定合同货物是否达到合同约定的技术性能考核指标。除专用合同条款另有约定外，考核中合同货物运行需要的用水、用电、其他动力和原材料（如需要）等均由买方承担。 

6.3.2 如由于卖方原因合同货物在考核中未能达到合同约定的技术性能考核指标，则卖方应在双方同意的期限内采取措施消除合同货物中存在的缺陷，并在缺陷消除以后，尽快进行再次考核。 

6.3.3 由于卖方原因未能达到技术性能考核指标时，为卖方进行考核的机会不超过三次。如果由于卖方原因，三次考核均未能达到合同约定的技术性能考核指标，则买卖双方应就合同的后续履行进行协商，协商不成的，买方有权解除合同。但如合同中约定了或双方在考核中另行达成了合同货物的最低技术性能考核指标，且合同货物达到了最低技术性能考核指标的，视为合同货物已达到技术性能考核指标，买方无权解除合同，且应接受合同货物，但卖方应按专用合同条款的约定进行减价或向买方支付补偿金。 

6.3.4 如由于买方原因合同货物在考核中未能达到合同约定的技术性能考核指标，则卖方应协助买方安排再次考核。由于买方原因未能达到技术性能考核指标时，为买方进行考核的机会不超过三次。 

6.3.5 考核期间，双方应及时共同记录合同货物的用水、用电、其他动力和原材料（如有）的使用及设备考核情况。对于未达到技术性能考核指标的，应如实记录设备表现、可能原因及处理情况等。 

6.4 验收 

6.4.1 如合同货物在考核中达到或视为达到技术性能考核指标，则买卖双方应在考核完成后7日内或专用合同条款另行约定的时间内签署合同货物验收证书一式二份，双方各持一份。验收日期应为合同货物达到或视为达到技术性能考核指标的日期。 

6.4.2 如由于买方原因合同货物在三次考核中均未能达到技术性能考核指标，买卖双方应在考核结束后7日内或专用合同条款另行约定的时间内签署验收款支付函。 

除专用合同条款另有约定外，卖方有义务在验收款支付函签署后12个月内应买方要求提供相关技术服务，协助买方采取一切必要措施使合同货物达到技术性能考核指标。买方应承担卖方因此产生的全部费用。 

在上述12个月的期限内，如合同货物经过考核达到或视为达到技术性能考核指标，则买卖双方应按照第6.4.1项的约定签署合同货物验收证书。 

6.4.3 除专用合同条款另有约定外，如由于买方原因在最后一批合同货物交货后6个月内未能开始考核，则买卖双方应在上述期限届满后7日内或专用合同条款另行约定的时间内签署验收款支付函。 

除专用合同条款另有约定外，卖方有义务在验收款支付函签署后6个月内应买方要求提供

不超出合同范围的技术服务，协助买方采取一切必要措施使合同货物达到技术性能考核指标，且买方无需因此向卖方支付费用。 

在上述6个月的期限内，如合同货物经过考核达到或视为达到技术性能考核指标，则买卖双方应按照第6.4.1项的约定签署合同货物验收证书。 

6.4.4 在第6.4.2项和第6.4.3项情形下，卖方也可单方签署验收款支付函提交买方，如果买方在收到卖方签署的验收款支付函后14日内未向卖方提出书面异议，则验收款支付函自签署之日起生效。 

6.4.5合同货物验收证书的签署不能免除卖方在质量保证期内对合同货物应承担的保证责任。 

7. 技术服务 

7.1 卖方应派遣技术熟练、称职的技术人员到施工场地为买方提供技术服务。卖方的技术服务应符合合同的约定。 

7.2 买方应免费为卖方技术人员提供工作条件及便利，包括但不限于必要的办公场所、技术资料及出入许可等。除专用合同条款另有约定外，卖方技术人员的交通、食宿费用由卖方承担。 

7.3 卖方技术人员应遵守买方施工现场的各项规章制度和安全操作规程，并服从买方的现场管理。 

7.4 如果任何技术人员不合格，买方有权要求卖方撤换，因撤换而产生的费用应由卖方承担。在不影响技术服务并且征得买方同意的条件下，卖方也可自负费用更换其技术人员。 

8. 质量保证期 

8.1 除专用合同条款和（或）供货要求等合同文件另有约定外，合同货物整体质量保证期为验收之日起12个月。如对合同货物中关键部件的质量保证期有特殊要求的，买卖双方可在专用合同条款中约定。在合同第6.4.2项情形下，无论合同货物何时验收，其质量保证期最长为签署验收款支付函后12个月。在合同第6.4.3项情形下，无论合同货物何时验收，其质量保证期最长为签署验收款支付函后6个月。 

8.2 在质量保证期内如果合同货物出现故障，卖方应自负费用提供质保期服务，对相关合同货物进行修理或更换以消除故障。更换的合同货物和（或）关键部件的质量保证期应重新计算。但如果合同货物的故障是由于买方原因造成的，则对合同货物进行修理和更换的费用应由买方承担。 

8.3 质量保证期届满后，买方应在7日内或专用合同条款另行约定的时间内向卖方出具合同货物的质量保证期届满证书。 

8.4 在合同第6.4.2项情形下，如在验收款支付函签署后12个月内由于买方原因合同货物仍未能达到技术性能考核指标，则买卖双方应在该12个月届满后7日内或专用合同条款另行约定的时间内签署结清款支付函。 

8.5 在合同第6.4.3项情形下，如在验收款支付函签署后6个月内由于买方原因合同货物仍未进行考核或仍未达到技术性能考核指标，则买卖双方应在该6个月届满后7日内或专用合同条款另行约定的时间内签署结清款支付函。 

8.6 在第8.4款和第8.5款情形下，卖方也可单方签署结清款支付函提交买方，如果买方在收到卖方签署的结清款支付函后14日内未向卖方提出书面异议，则结清款支付函自签署之日起生效。 

9. 质保期服务 

9.1 卖方应为质保期服务配备充足的技术人员、工具和备件并保证提供的联系方式畅通。除专用合同条款和（或）供货要求等合同文件另有约定外，卖方应在收到买方通知后24小时内做出响应，如需卖方到合同货物现场，卖方应在收到买方通知后48小时内到达，并在到达后7日内解决合同货物的故障（重大故障除外）。如果卖方未在上述时间内作出响应，则买方有权自行或委托他人解决相关问题或查找和解决合同货物的故障，卖方应承担由此发生的全部费用。 

9.2 如卖方技术人员需到合同货物现场进行质保期服务，则买方应免费为卖方技术人员提供工作条件及便利，包括但不限于必要的办公场所、技术资料及出入许可等。除专用合同条款另有约定外，卖方技术人员的交通、食宿费用由卖方承担。卖方技术人员应遵守买方施工现场的各项规章制度和安全操作规程，并服从买方的现场管理。 

9.3 如果任何技术人员不合格，买方有权要求卖方撤换，因撤换而产生的费用应由卖方承担。在不影响质保期服务并且征得买方同意的条件下，卖方也可自负费用更换其技术人员。 

9.4 除专用合同条款另有约定外，卖方应就在施工现场进行质保期服务的情况进行记录，记载合同货物故障发生的时间、原因及解决情况等，由买方签字确认，并在质量保证期结束后提交给买方。 

10. 履约保证金 

除专用合同条款另有约定外，履约保证金自合同生效之日起生效，在合同货物验收证书或验收款支付函签署之日起28日后失效。如果卖方不履行合同约定的义务或其履行不符合合同的约定，买方有权扣划相应金额的履约保证金。 

11. 保证 

11.1 卖方保证其具有完全的能力履行本合同项下的全部义务。 

11.2 卖方保证其所提供的合同货物及对合同的履行符合所有应适用的法律、行政法规、地方性法规、自治条例和单行条例、规章及其他规范性文件的强制性规定。 

11.3 卖方保证其对合同货物的销售不损害任何第三方的合法权益和社会公众利益。任何第三方不会因卖方原因而基于所有权、抵押权、留置权或其他任何权利或事由对合同货物主张权利。 

11.4 卖方保证合同货物符合合同约定的规格、标准、技术性能考核指标等，能够安全和稳定地运行，且合同货物（包括全部部件）全新、完整、未使用过，除非专用合同条款和（或）供货要求等合同文件另有约定。 

11.5 卖方保证，卖方所提供的技术资料完整、清晰、准确，符合合同约定并且能够满足合同货物的安装、调试、考核、操作以及维修和保养的需要。 

11.6 卖方保证合同范围内提供的备品备件能够满足合同货物在质量保证期结束前正常运行及维修的需要，如在质量保证期结束前因卖方原因出现备品备件短缺影响合同货物正常运行的，卖方应免费提供。 

11.7 除专用合同条款和（或）供货要求等合同文件另有约定外，如果在合同货物设计使用寿命期内发生合同项下备品备件停止生产的情况，卖方应事先将拟停止生产的计划通知买方，使买方有足够的时间考虑备品备件的需求量。根据买方要求，卖方应： 

（1）以不高于同期市场价格或其向任何第三方销售同类产品的价格提供合同货物正常运行所需的全部备品备件。或 

（2）免费提供可供买方或第三方制造停产备品备件所需的全部技术资料，以便买方持续获得上述备品备件以满足合同货物在寿命期内正常运行的需要。卖方保证买方或买方委托的第三方制造及买方使用这些备品备件不侵犯任何人的知识产权。 

11.8 卖方保证，在合同货物设计使用寿命期内，如果卖方发现合同货物由于设计、制造、标识等原因存在足以危及人身、财产安全的缺陷，卖方将及时通知买方并及时采取修正或者补充标识、修理、更换等措施消除缺陷。 

12. 知识产权 

12.1 买方在履行合同过程中提供给卖方的全部图纸、文件和其他含有数据和信息的资料，其知识产权属于买方。 

12.2 除专用合同条款另有约定外，买方不因签署和履行合同而享有卖方在履行合同过程中提供给买方的图纸、文件、配套软件、电子辅助程序和其他含有数据和信息的资料的知识产权。  

12.3 如合同货物涉及知识产权，则卖方保证买方在使用合同货物过程中免于受到第三方提出的有关知识产权侵权的主张、索赔或诉讼的伤害。 

12.4 如果买方收到任何第三方有关知识产权的主张、索赔或诉讼，卖方在收到买方通知后，应以买方名义并在买方的协助下，自负费用处理与第三方的索赔或诉讼，并赔偿买方因此发生的费用和遭受的损失。除专用合同条款另有约定外，如果卖方拒绝处理前述索赔或诉讼或在收到买方通知后28日内未作表示，买方可以自己的名义进行这些索赔或诉讼，因此发生的费用和遭受的损失均应由卖方承担。 

13. 保密 

合同双方应对因履行合同而取得的另一方当事人的信息、资料等予以保密。未经另一方当事人书面同意，任何一方均不得为与履行合同无关的目的使用或向第三方披露另一方当事人提供的信息、资料。 

合同当事人的保密义务不适用于下列信息： 

（1）非因接受信息一方的过失现在或以后进入公共领域的信息； 

    （2）接受信息一方当事人合法地从第三方获得并且据其善意了解第三方也不对此承担保密义务的信息； 

（3）法律或法律的执行要求披露的信息。 

14. 违约责任 

14.1 合同一方不履行合同义务、履行合同义务不符合约定或者违反合同项下所作保证的，应向对方承担继续履行、采取修理、更换、退货等补救措施或者赔偿损失等违约责任。 

14.2 卖方未能按时交付合同货物（包括仅迟延交付技术资料但足以导致合同货物安装、调试、考核、验收工作推迟的）的，应向买方支付迟延交付违约金。除专用合同条款另有约定外，

迟延交付违约金的计算方法如下： 

（1）从迟交的第一周到第四周，每周迟延交付违约金为迟交合同货物价格的0.5%； 

（2）从迟交的第五周到第八周，每周迟延交付违约金为迟交合同货物价格的1%； 

（3）从迟交第九周起，每周迟延交付违约金为迟交合同货物价格的1.5%。 

在计算迟延交付违约金时，迟交不足一周的按一周计算。迟延交付违约金的总额不得超过合同价格的10%。 

迟延交付违约金的支付不能免除卖方继续交付相关合同货物的义务，但如迟延交付必然导致合同货物安装、调试、考核、验收工作推迟的，相关工作应相应顺延。 

14.3买方未能按合同约定支付合同价款的，应向卖方支付延迟付款违约金。除专用合同条款另有约定外，迟延付款违约金的计算方法如下： 

（1）从迟付的第一周到第四周，每周迟延付款违约金为迟延付款金额的0.5%； 

（2）从迟付的第五周到第八周，每周迟延付款违约金为迟延付款金额的1%； 

（3）从迟付第九周起，每周迟延付款违约金为迟延付款金额的1.5%。 

在计算迟延付款违约金时，迟付不足一周的按一周计算。迟延付款违约金的总额不得超过合同价格的10%。 

15. 合同的解除 

除专用合同条款另有约定外，有下述情形之一，当事人可发出书面通知全部或部分地解除合同，合同自通知到达对方时全部或部分地解除： 

（1）卖方迟延交付合同货物超过3个月； 

（2）合同货物由于卖方原因三次考核均未能达到技术性能考核指标或在合同约定了或双方在考核中另行达成了最低技术性能考核指标时均未能达到最低技术性能考核指标，且买卖双方未就合同的后续履行协商达成一致； 

（3）买方迟延付款超过3个月； 

（4）合同一方当事人未能履行合同项下任何其它义务（细微义务除外），或在未事先征得另一方当事人同意的情况下，从事任何可能在实质上不利影响其履行合同能力的活动，经另一方当事人书面通知后14日内或在专用合同条款约定的其他期限内未能对其行为作出补救； 

（5）合同一方当事人出现破产、清算、资不抵债、成为失信被执行人等可能丧失履约能力的情形，且未能提供令对方满意的履约保证金。 

16. 不可抗力 

16.1 如果任何一方当事人受到不能预见、不能避免且不能克服的不可抗力事件的影响，例如战争、严重的火灾、台风、地震、洪水和专用合同条款约定的其他情形，而无法履行合同项下的任何义务，则受影响的一方当事人应立即将此类事件的发生通知另一方当事人，并应在不可抗力事件发生后28日内将有关当局或机构出具的证明文件提交给另一方当事人。 

16.2 受不可抗力事件影响的一方当事人对于不可抗力事件导致的任何合同义务的迟延履行或不能履行不承担违约责任。但该方当事人应尽快将不可抗力事件结束或消除的情况通知另一方当事人。 

16.3 双方当事人应在不可抗力事件结束或其影响消除后立即继续履行其合同义务，合同期限也应相应顺延。除专用合同条款另有约定外，如果不可抗力事件的影响持续超过140日，则任何一方当事人均有权以书面通知解除合同。 

17. 争议的解决 

因本合同引起的或与本合同有关的任何争议,双方可通过友好协商解决。友好协商解决不成的，可在专用合同条款中约定下列一种方式解决： 

（1）向约定的仲裁委员会申请仲裁； 

（2）向有管辖权的人民法院提起诉讼。 













































第三部分 专用合同条款 



专用合同条款是合同各方经协商后对通用合同条款的具体阐明、修改或补充。专用合同条款与通用合同条款不一致时，以专用合同条款为准。

1. 一般约定 

1.1 词语定义 

1.1.1 合同（增加以下合同条款）：

1.1.1.11 “技术规范书”指投标文件中对招标“技术规范书”应答承诺的技术条件内容，以及双方根据约定进行的修改和补充。

1.1.2 合同当事人（增加以下合同条款）：

1.1.2.4 “分包商”指根据合同约定，分包部分货物或技术服务工作并与卖方签订供货合同的其他法人或组织及该法人或组织的继任方。

1.1.4 合同货物（增加以下合同条款）：

1.1.4.1 “备品备件”指卖方根据本合同提供的备用部件。

1.1.4.2 本合同中的“批次”、“批”，均指到货批次。

1.1.4.3 “货物缺陷”指合同货物不符合国家、行业标准，存在危及人身、财产安全的不合理危险。缺陷包括危急缺陷、严重缺陷、一般缺陷、潜在性缺陷和家族性缺陷。

1.1.4.3.1“危急缺陷”指合同货物存在威胁安全运行并需立即处理的缺陷。若该缺陷不经处理，随时可能造成货物损坏、人身伤亡、大面积停电、火灾等事故。

1.1.4.3.2 “严重缺陷”指对安全运行有严重威胁，暂时尚能坚持运行但需尽快处理的缺陷。

1.1.4.3.3 “一般缺陷”指上述危急、严重缺陷以外的货物缺陷，其性质一般，情况较轻，近期内对安全运行影响不大。

1.1.4.3.4 “潜在性缺陷”指合同货物在正常运行工况下按要求进行操作和维护时出现的，经买卖双方和/或第三方权威部门或专家认定的由于设计、材料和制造工艺引起的潜在性缺陷，而非正常的老化、磨损。

1.1.4.3.5 “家族性缺陷”指同一厂家生产的不同型号、不同规格、不同系列或不同品种的电力设备或材料存在因相同工艺、相同材料或相同设计理念等因素造成的同一类缺陷。

（增加以下合同条款）：

1.1.17 “投运”指合同货物完成安装调试，经试验合格，正式投入系统运行或充电无问题后转为备用的活动。

1.1.18 除本合同另有约定外，“以上”、“以下”、“以内”、“×日内”、“届满”，均包括本数；“不满”、“以外”，不包括本数。“×日前”、“×日后”不包括当日。

1.1.19 货物交接单：指买卖双方共同签署确认的卖方交货、买方收货情况的证明材料。

1.1.20 订单匹配日：协议库存实际需求计划开始匹配合同，并根据计算规则取匹配价格的日期。

1.1.21技术符合性评估：指国家电网有限公司对指定设备从标准执行及试验报告、关键原材料、关键生产工艺、出厂试验、历史问题响应等五方面，按照国家电网有限公司公告的工作要求、评估流程开展的技术符合性评估工作。

1.5 联络 

1.5.4 卖方应积极配合买方开展的或对买方开展的内部审计监督工作，在符合卖方内部合规要求且不损害卖方合法权益的情况下，根据审计需要，卖方应尽可能如实、完整、及时地提供与本合同签订和履行直接相关的资料，在卖方提供资料存在不同理解情况下，双方可进一步沟通协商。卖方迎审配合情况，将作为重要参考依据，纳入买方对其开展的供应商评价。

3. 合同价格与支付

3.1 合同价格

（修改为）本合同价格见合同协议书。具体价格构成见《已标价合同货物清单》。

3.1.2（修改为）合同不含税单价在本合同期限内固定不变，合同专用条款第3.7条列明实行价格联动的合同货物除外。

3.2 合同价款的支付

（修改为）：

3.2.1供货单合同价格分预付款、交货款、验收款和结清款四次支付，上述款项为零的，不办理相关支付手续。

（1）预付款：供货单生效后，卖方凭履约保证金凭证办理支付申请手续。

（2）交货款：供货单项下合同货物出厂试验合格并交货后，卖方凭货物交接单、实际到货金额的增值税专用发票办理交货款支付申请手续；合同货物分批到货的可分批办理。增值税专用发票开具事宜，双方另有约定的，从其约定。

因现场不具备接收条件而导致备品备件和专用工具未到货的，经买方同意，可办理交货款支付申请。在货物投运验收单办理之前，备品备件和专用工具须到齐。本合同最后一批货物到达日以全部物资（含备品备件和专用工具）到达交货地之日为准。

买方原因导致合同货物无法交付现场，超过交货期3个月的，买方应开展厂内验收。经验收合格后双方可办理交货款金额80%的支付手续，并由卖方负责保管。

（3）验收款：合同货物通过验收且全部备品备件和专用工具到货后，卖方凭货物验收单办理支付申请手续；合同货物分批验收的可分批办理。因买方原因未在最后一批货物到达交货地之日起6个月内开始验收的，卖方可凭最后一批货物的货物交接单办理验收款支付手续。

（4）结清款：合同货物质量保证期满，并无质量问题或质量问题及时解决后，卖方凭质量保证期届满证书或结清款支付函办理支付申请手续。

合同货物验收合格后，卖方可向买方提交结清款保函（保险）（格式见附件6），申请等额替代结清款。结清款保函应为中国注册的具有担保经营业务资格的银行或有关金融机构开具的保函。买方在收到结清款保函后应向卖方支付结清款。银行或有关金融机构保函有效期应与质量保证期保持一致。

买方在预付款、交货款、验收款和结清款申请手续办理完毕后60日内（向境外支付的，延长60日）支付。

双方一致同意，卖方在质量保证期内，未按本合同约定或买方要求及时解决合同货物质量问题，买方有权扣除结清款，或兑付结清款保函（保险）。

（增加以下合同条款）：

3.4 付款方式包括但不限于支票、电汇、商业汇票、银行汇票等国家法律允许的交易方式，合同货物的付款日期以买方在银行办理支票、电汇、商业汇票、银行汇票的日期为准，另有约定的除外。

3.5卖方若变更本合同的收款单位、收款账号，应及时向买方提供其所要求的证明文件并征得买方同意，否则造成的一切后果由卖方承担。

3.6 卖方应在到货验收手续办理完毕后30日内将合同货物增值税专用发票送达买方。

3.7 对于本合同生效后买方根据《中华人民共和国招标投标法实施条例》第九条第一款第（四）项规定直接向卖方采购的货物，卖方应承诺以不高于本合同《货物清单单价分析表》所列单价供货。涉及原材料价格波动较大的（单价波动幅度±3%及以上），以双方共同接受的公共价格信息平台发布的价格数据信息为准，计算增减原材料本身波动价款。

合同供货期限内，对附表2所列合同货物原材料的有色金属（铜或铝）及铁塔原材料实行价格联动，联动价格的计算公式：

（1）铁塔：

P＝P0+K*（B-A）

其中：

A为投标截止日“我的钢铁网www.mysteel.com”公布的50*5角钢（全国平均价，按照元/吨计算）；

B为订单匹配日上一周“我的钢铁网www.mysteel.com”公布的50*5角钢日均价均值（全国平均价，按照元/吨计算）；

P0为招标时的中标单价(元/吨)；

K=1；

若|（B-A）/A|＜3%时，执行中标单价；

若|（B-A）/A|≥3%时，价格按公式计算并联动。

（2）导地线、10kV及以下电缆：

P＝P0+K*（B-A）

其中：

A为投标截止日“上海有色网”公布的铜、铝收盘日均价(按照元/公斤计算)；

B为订单匹配日上一周“上海有色网”公布的铜、铝收盘日均价均值（按照元/公斤计算）；

P0为招标时的中标单价（元/吨）；

K具体数值详见附表2。

若|（B-A）/A|＜3%时，执行中标单价；

若|（B-A）/A|≥3%时，价格按公式计算并联动。

3.8对于买方另行采购并需要集成安装于合同货物本身的货物，如各种在线监测装置、合并单元、智能终端等，卖方应当予以集成安装，并完成设备本身至集成货物的线缆供应、敷设、接线和内部调试工作，且相关费用视为已经包含在本合同价格中。

4. 监造及交货前检验

4.1监造

4.1.2 （补充为）卖方应为买方的监造和检验提供下列方便：

（1）卖方应在本合同生效之日起15日以内，向买方提供本合同货物的设计、制造和检验标准的目录。在生产开始前，提前7日向监造单位提供本合同货物生产进度计划； 

（2）根据本合同货物月度生产进度提交月度检验计划，提前10日将合同货物的检验计划和方案通知买方监造代表；提前7日将合同货物的监造停工待检点（H点）计划实施时间通知买方和买方监造代表；

（增加以下合同条款）：

4.1.6 卖方在设备及部件出厂时需提供制造厂签发的产品质量合格证，买方组织驻厂监造的合同货物，由买方监造代表签署的“出厂见证表”、监造与检验记录和试验报告等。

4.1.7 卖方在合同货物生产、试验过程中如发生影响合同货物质量和工期的重大事件发生，须24小时内通报监造单位和买方，并如实提供原因分析材料。

4.1.8卖方应在设备出厂前提供原材料材质和性能检测报告、外购零部件试验报告及合格证、关键工艺说明、货物检验和试验报告等资料，其中对关键的原材料和零部件要求有供货批次、日期记录和质量控制标准。

4.1.9合同货物试验过程中，试验不合格的，卖方应将处理过程及原因如实填写，交给买方。

4.2交货前检验（修改为）买方有权对合同货物（包括原材料、元器件、关键工艺、成品等）在交货前进行检验。

4.2.5 抽检

4.2.5.1 抽检分为厂内抽检和厂外抽检，买方有权委托第三方检验机构进行抽检，第三方检验机构应具备相应的资质。 

买方委托第三方检验机构抽检的，卖方应在抽检一周前将抽检计划传真给第三方检验机构和买方，买方根据情况决定是否参加抽检。

4.2.5.2 厂内抽检分为买方自行实施、买方见证卖方实施和买方委托第三方检验机构实施等方式。卖方应根据买方要求无偿提供合格的试验仪器、配合人员和其他必要条件。

买方见证卖方实施抽检的，卖方应提前7日通知买方生产进度，邀请买方现场见证，抽检结束后，买卖双方共同签署抽检报告。

4.2.5.3 厂外抽检是合同货物到达交货地点后，买方根据现场情况，认为有必要时进行的抽检，包括买方自行实施和买方委托第三方检验机构实施两种方式。

4.2.5.4 买方自行或委托第三方检验机构实施抽检的，如抽检的合同货物符合合同要求，所有检测等相关费用由买方承担；如抽检的合同货物不符合合同要求，买方有权按照本合同附件4的约定，对抽检结果不合格程度进行评级，并据此要求卖方换货、延长质保期、支付违约金等，同时所有检测、运输等相关费用由卖方承担。

5. 包装、标记、运输和交付

5.1包装

（增加以下合同条款）：

5.1.4 备品备件及专用工具应按每台/套货物分别包装并在包装箱外加以注明。小件合同货物及松散零星的部件应采用适当的包装方式。

5.1.5 卖方交付的技术资料应装订成册并使用适合于长途运输、多次搬运、防雨和防潮的包装。每包技术资料的封面上应注明下述内容：

（1）工程名称/合同号；

（2）收货人名称；

（3）目的地；

（4）毛重；

（5）售后服务联系人及联系方式。

每一包资料内应附有技术资料的详细清单一式二份，标明技术资料的序号、文件项号、名称和页数的明细表。

5.1.6 卖方用于合同货物的包装材料，应符合国家和地方相关环保标准。合同货物严禁使用松木做包装材料（包括松木包装箱、线缆盘、垫木、固定支架等）。用于合同货物的包装材料有特殊要求的，由双方另行约定。

5.1.7 如卖方违反以上规定或约定，买方有权拒收，并追究卖方违约责任。

5.2标记

5.2.2（补充为）凡重量达到2吨的合同货物或特殊形状的合同货物，为超大超重件。按照合同货物的特点，装卸和运输上的不同要求，包装箱上应明显地印刷“禁止溜放”、“防雨”等字样，标有适当的习惯用符号和直观标记。

（增加以下合同条款）：

5.2.3 对于裸装的合同货物应以金属标签或直接在货物本体上注明5.2.1和5.2.2中约定的有关内容。大件合同货物应带有足够的货物支撑或垫木。

5.2.4卖方应在技术资料及合同货物包装物外表明确标注货物的仓储保管要求，包装物外表的标注应清晰、牢固、防水、耐磨。由于卖方未提出明确要求或者买方按照卖方要求进行仓储保管，导致合同货物在保管期间发生损坏的，卖方应承担由于修理和/或更换损坏的合同货物而发生的一切费用。

5.2.5合同货物包装前，卖方应负责按照买方要求进行合同货物身份码（实物“ID”）标签的下载、制作、赋码和安装，并在指定平台进行身份码信息维护。买方将实物“ID”标签纳入物资验收范围。5.3运输

（增加以下合同条款）：

5.3.5 卖方负责办理合同货物从出厂至指定的交货地点运输途中的保险，被保险人为卖方，保险范围应包括卖方负责运输的全部合同货物，险种为合同货物价值110％的“一切险”，保险费由卖方承担。

5.3.6 采用航空或铁（公）路零担方式送货的，卖方应随货提供《发货通知单》。卖方应在货物送达后3日内到达货物交接地点办理交接手续。

5.3.7 卖方应在货物运输阶段提供运输状态在线查询服务，并根据买方要求使用“电力物流服务平台（ELP）”（http：//www.sgccelp.com/）或其他在线物流平台开展运输监控。

5.4 交付

5.4.2（补充为）经厂内验收的合同货物，在未实际交货前，由卖方承担合同货物的保管责任和毁损灭失等风险。

（增加以下合同条款）：

5.4.4卖方应做好协议物资的提前储备工作，在签订完供货协议书后两周内应按各中标规格预估数量的20%备好成品或关键元器件、半成品。

5.4.5 如买方需变更交货时间，应在合理的时间以前采用传真或函件等方式通知卖方；卖方如需提前交货，需提出书面要求并征得买方同意。

5.4.6合同货物交货日期以符合合同要求的合同货物包括备品备件到达合同约定的交货地点为准。此日期即为本合同专用合同条款第14.2.5条计算迟延交货违约金时间的依据。

5.4.7 卖方在交货时应提供合同货物出厂试验报告及主要部件的试验报告。

卖方应向合同货物最终使用单位提供合同货物的使用手册和图纸（纸质版和电子版）。

5.4.8 技术资料以到达买方或买方指定的设计单位的日期为实际交付日期。此日期将作为按照本合同专用合同条款第14.2.7条对任何延期交付技术资料进行延期违约金计算的依据。如果技术资料经买方或买方指定的设计单位检查后发现有缺少、丢失或损坏，但非买方原因，卖方应在收到买方通知后10日内（对急用者应在3日内）免费向买方补充提供丢失、缺少或损坏的部分。卖方所提供的图纸若有错误，应及时免费向买方提供正确的图纸并按照本合同专用合同条款第14.2.7条进行赔偿。如因买方原因发生丢失或损坏，卖方应在接到买方通知后7日内（对急用者应在3日内），向买方补充提供，费用由买方承担。

5.4.9 其他约定

5.4.9.1 对于抽样检测不合格，或参加技术符合性评估但未通过的合同货物，买方有权拒绝收货，由此引起的合同迟延交付责任、退换货运输费及检测费用等由卖方承担。

6. 开箱检验、安装、调试、考核、验收

6.1 开箱检验

6.1.1（补充为）开箱检验应对合同货物数量、外观、包括质量合格证或“出厂见证表”在内的资料进行检验。开箱检验和货物交接单的办理应在合同货物交付15日内进行，设备外观、规格、型号、数量满足合同约定的，签署货物交接单。

6.1.6 开箱检验时，如发现合同货物由于卖方原因有任何损坏、缺陷、短少或不符合合同约定的，卖方应尽快自费整改，完成整改的时间为该合同货物的实际交货期，并可作为计算卖方逾期交货违约金的依据。卖方未能在买方限定的时间内通过整改使其符合合同要求的，买方有权要求更换此货物、向第三方采购可替代货物或解除供货单。

6.4验收

6.4.1 （修改为）如合同货物在考核中达到或视为达到技术性能考核指标，则买卖双方应在考核完成后5日内签署货物验收单。验收日期应为合同货物达到或视为达到技术性能考核指标的日期。

6.4.2 （不适用）

6.4.3 （不适用）

6.4.4 （不适用）

6.4.5（修改为）货物验收单的签署不能免除卖方在质量保证期内对合同货物应承担的保证责任。

（补充为）在合同履行过程中，对由于卖方原因需要进行的检查、试验、再试验、修理或更换，卖方应承担进行上述工作所需的费用。买方应做好安排以便进行上述工作。

（增加以下合同条款）：

6.5卖方提供安装、调试、售后等服务时，应按照买方要求派遣专业人员并提供相应服务。

7. 技术服务

7.3（补充为）卖方技术人员在现场提供技术服务时应接受现场的监督管理；在施工现场未经许可，不得拆卸、涂抹、损坏任何合同货物；卖方如需对合同货物进行调试，应在现场监理代表的监督下进行操作，必要时须经过现场监理代表或业主项目部负责人的同意。

8. 质量保证期

8.1 （修改为）合同货物的质量保证期为从合同货物通过验收后24个月。如果相关法律、法规、政府规章或者规范性文件以及国家或行业标准规定的质量保证期超过前述约定期限的，则质量保证期应以较长者为准。

8.1.1 如由于买方原因在最后一批合同货物交货后6个月内未能开始验收，合同货物的质量保证期从最后一批合同货物交货后6个月起算。

8.1.2 合同货物总装后进行试验时，若因主要技术指标不合格，经处理后方合格出厂的，应将原因和处理情况列入出厂文件。质量保证期在上述期限基础上延长12个月。

8.1.3 卖方按照本合同专用合同条款第4.2.5.4条被认定为不合格产品的，经处理后合格的，质量保证期在上述期限基础上延长12个月。

8.2 （补充为）如在质量保证期内发现合同货物部件出现缺陷但不影响合同货物的正常运行，经维修或更换后的部件的质量保证期重新计算。在质量保证期内，由于卖方责任导致合同货物停运时，该台合同货物的质量保证期自卖方消除该缺陷后重新计算。

8.4 （不适用）

8.5 （不适用）

8.6 （不适用）

（增加以下合同条款）：

8.7 质量保证期的届满不能视为卖方对合同货物中存在的可能引起合同货物损坏的潜在性缺陷所应负责任的解除。质量保证期结束后5年以内，合同货物出现潜在性缺陷时，买方有权要求卖方对有缺陷的合同货物和同一批次的合同货物免费予以及时修理或更换。质量保证期结束5年后，合同货物寿命期内，合同货物出现潜在性缺陷时，买方有权要求卖方按成本价对有缺陷的合同货物和同一批次的合同货物予以及时修理或更换。

9. 质保期服务

（增加以下合同条款）：

9.5 对于合同货物，卖方应采用有运行经验证明正确的、成熟的技术和材料；若采用卖方过去未采用过的新技术、新材料，应经买方事先同意。买方的同意并不减轻或免除卖方根据本合同所应承担的责任。新技术、新材料、新工艺等未经试验及验证评定的，买方有权要求卖方退货或更换，并按照本合同专用合同条款第9.8条追究卖方的违约责任。卖方从分包商处采购的设备及部件的一切质量问题应由卖方负责。

9.6如果卖方提供的合同货物有缺陷，或由于技术资料有错误、卖方技术人员指导错误，造成合同货物报废或工程返工，卖方应立即无偿进行更换或赔偿买方因此遭受的损失。需更换合同货物的，卖方应承担由此产生的到安装现场换货的一切费用，包括但不限于新货物的费用、将新货物运至安装现场的费用及处理被更换货物的费用等。卖方更换或修理合同货物的期限按买方要求执行，如逾期未完成更换或修理工作的，按延迟交货处理。

9.7 如果由于买方未按照卖方所提供的技术资料、图纸、说明书进行安装、操作或维护，及非卖方技术人员的原因造成合同货物损坏，由买方负责修理、更换，但卖方有义务尽快提供所需更换的部件，对于买方要求的紧急部件，卖方应安排最快的方式运输，所有费用均由买方承担。

9.8 在从合同货物运至交货地点之日起至质量保证期结束之日的期间，如发现卖方提供的合同货物有缺陷，不符合本合同约定的，买方有权采取以下一种或几种补救措施：

9.8.1 修理

卖方对不符合合同约定的合同货物进行修理（含返厂维修），以使其符合合同要求，费用由卖方承担，包括但不限于合同货物修理、重新运输、重新安装、调试等费用。除非买方同意，修理工作应在30日以内完成。逾期未完成的，按照本合同专用合同条款第14.2.5条的标准向买方支付违约金。卖方修理的货物仍不符合合同要求的，买方有权要求更换、向第三方采购可替代货物、解除合同或供货单。买方解除合同或供货单的，按照本合同第15条执行。

9.8.2 更换

卖方以符合合同要求的货物替换不符合合同要求的合同货物，费用由卖方承担，包括但不限于合同货物更换、重新运输、重新安装、调试等费用。除非买方同意，更换应在30日以内完成。逾期未完成的，按照本合同专用合同条款第14.2.5条的标准向买方支付违约金。卖方更换的货物仍不符合合同要求的，买方有权要求退货、向第三方采购可替代货物、解除合同或供货单。买方解除合同或供货单的，按照本合同第15条执行。

9.8.3 退货

买方将有缺陷的合同货物退还卖方，卖方负责将被退还的合同货物运出安装现场。在此种情况下，卖方应退还已收取的该合同货物的货款并承担买方支出的安装、拆卸、运输、保险及购买替代品的差价等费用。

9.8.4 削价

在买卖双方同意的前提下，对有缺陷的合同货物作削价处理，卖方应将有缺陷的合同货物原合同价与削减后价格之间的差额退回买方。

9.8.5 向第三方采购

买方有权依其认为适当的条件和方法向第三方采购可替代的货物，由此发生的差价、增加的费用和损失等由卖方承担。

9.9买方选择以上任何补救措施均不减轻或免除卖方依据合同所应承担的违约责任并赔偿因此给买方造成的全部损失。

9.10 卖方应按照国家“三包”规定和其他国家有关法律、法规、规章的规定以及双方约定提供伴随/售后服务。

9.11合同货物喷漆应能长久的预防腐蚀和损坏，如果在合同货物验收投运后五年内出现喷漆脱落、锈蚀等任何影响合同货物外观的损坏，卖方应免费处理。

9.12合同货物存在家族性缺陷的，卖方应主动召回并承担相关费用。

10. 履约保证金

（修改为）：

卖方应在合同签订后30日内向买方提交金额为本协议书第四条第1款约定的合同价格2%且不超过500万元的履约保证金。履约保证金可为由中国注册的具有担保经营业务资格的银行或有关金融机构开具的保函，或者为现金、汇票、支票，或向具有保证保险经营业务资格的保险公司投保履约保证保险，该履约保证保险产品应经银行保险监管部门审批或备案，与提供履约保证金有关的费用由卖方负担。（履约保证金格式参照附件2）。

履约保证金有效期自合同签订之日起三年。履约保证金有效期届满并无索赔（有索赔待索赔完成）之日起10个工作日内，买方退还履约保证金。

卖方未在合同约定期限内向买方提交履约保证金的，即视为卖方同意买方在应付货款中预留等额货款作为履约保证金。卖方以汇票或支票形式提交履约保证金的，如果票据期限短于合同约定的履约保证金有效期的，买方有权在票据期限届满前兑现票据项下的全部款项，作为卖方履行合同义务的担保；卖方以履约保函形式提交履约保证金的，如果履约保函的实际担保期限短于合同约定的履约保证金有效期，卖方应于担保期限到期日15个工作日前重新提供履约保函，履约保函提交时间每延期一日，卖方应向买方支付合同价格1‰且不超过5000元的违约金，同时，买方有权提取履约保函项下的全部款项，作为卖方履行合同义务的担保；卖方以履约保证金保证保险形式提交履约保证金的，如果保险期限短于合同约定的履约保证金有效期的，卖方应于保险期限到期日15个工作日前办理延期或续保，并重新向买方提交保险单，保险单提交时间每延期一日，卖方应向买方支付合同价格1‰且不超过5000元的违约金，且买方有权要求卖方以其他形式重新提交履约保证金；保险责任需满足招标文件规定的履约保证金保证保险要求。

11. 保证

11.8 （补充为）卖方应保证合同货物经过正确安装、正常操作和保养，在其寿命期内运行良好，卖方承诺合同货物的寿命期不少于40年。在货物寿命期内，卖方发现合同货物存在潜在性缺陷或原理性故障时，应在第一时间以书面形式通知买方。

（增加以下合同条款）：

11.9买方在设备运输、安装、调试、运行等阶段对合同货物等进行的任何过程性确认，包括但不限于买方在监造、交货前检验、运输、交付、开箱检验、安装、调试、考核、验收、试运行等过程中对合同货物、备品备件及相关材料进行的检验、验收、确认等，均不能对抗合同货物寿命期内运行时发现的合同货物质量问题，也不能免除或影响卖方依照合同约定对买方负有的包括但不限于合同货物质量在内的任何义务或责任。

14. 违约责任

 14.2（增加以下合同条款）

14.2.1  因合同变更、退货、削价、供货单/合同解除，需退还发票或返还超付合同价款的，卖方应在合同变更30日内与买方相互配合办理红字发票手续或超付退款手续。因卖方未在买方规定的时间内办理或无理由拒绝办理红字发票手续、超付退款手续而造成结算滞后的，卖方应按对应发票金额×1‰×逾期交票天数，或者超付退款金额×1‰×逾期退款天数向买方支付违约金。

14.2.2 由于卖方责任，合同货物技术指标不满足“技术规范书”要求，买方有权退货、更换、向第三方采购可替代货物、解除合同或供货单。买方选择更换的，卖方应及时进行更换，更换周期应满足工期要求，否则卖方应按照本合同专用合同条款第14.2.5条的规定向买方支付违约金。

若合同货物技术指标不满足“技术规范书”要求但满足国家标准或行业标准的，且经买方认可接受的，卖方应按本专用合同条款或其他约定承担违约责任。

14.2.3 卖方交付货物抽检不合格，被认定为I级的，每发生一次应支付30000元违约金或按照本采购供货单金额的10%支付违约金（二者以较大者为准）。

卖方交付货物抽检不合格，被认定为II级的，每发生一次应支付10000元违约金或按照本采购供货单金额的5%支付违约金（二者以较大者为准）。

卖方交付货物抽检不合格，被认定为III级的，每发生一次应支付3000元违约金或按照本采购供货单金额的3%支付违约金（二者以较大者为准）。

卖方交付货物抽检不合格，被认定为轻微级的，每发生一次应支付1000元违约金或按照本采购供货单金额的1%支付违约金（二者以较大者为准）。

卖方交付的货物抽检不合格，且不合格情形未在《抽检结果分级表》列明的，由买方参照最相类似的情形处理；没有类似情形的，由买方按照可能造成的后果决定相应等级。

14.2.4 如果在出厂试验时合同货物未满足合同约定的保证值，卖方在发现不合格之日起2个月，并在交货期内未能使合同货物满足保证值的，买方有权要求重新生产、更换、向第三方采购可替代货物或解除供货单。

14.2.5 卖方违反合同约定迟延交货的，买方有权按迟交货物金额的1‰/天向卖方主张迟延交货违约金。迟延交货违约金总额不超过供货单金额的10%。

迟延交货违约金总额达到供货单金额的10%或者迟交合同货物对安装、试运行有重大影响的，买方有权取消该批次供货，并可以依其认为适当的条件和方法购买可替代的货物，由此发生的差价、增加的费用和损失等由卖方承担。同时，买方也有权解除合同并按照本合同第15条执行。

14.2.6 卖方未按期向买方或买方指定的设计单位交付技术资料的，每迟交1日，应向买方支付相应批次合同货物价格1‰且不超过5000元的违约金。卖方向买方或买方指定的设计单位提供的图纸有错误的，每发现1张有错误的图纸，应向买方支付相应批次合同货物价格1‰且不超过5000元的违约金。

14.2.7由于卖方原因造成买方工期延误的，每延误工期1日，买方有权向卖方主张合同价格1‰的违约金，但违约金总金额不超过合同价格的10%。卖方原因包括但不仅限于质量缺陷、技术服务存在错误或疏忽、无正当理由拒不参加设计联络会等。

14.2.8 买方要求卖方进行现场服务时，若卖方未在约定的时间内答复和到达现场或到达现场的人员不能胜任该项工作，每推迟1日，卖方应向买方支付违约金5000元。

14.2.9 在质量保证期内合同货物出现质量问题，卖方接到通知后未在48小时内到达现场进行处置的，严重缺陷的处置每推迟1日，卖方应向买方支付违约金5000元；危急缺陷的处置每推迟1日，卖方应向买方支付违约金10000元。

14.2.10 卖方明确表示无法供货或买方有理由认为卖方无法供货的，买方有权就全部或部分合同货物解除合同。

（1）全部解除的，卖方应退还买方已支付的合同价款，同时买方有权要求卖方按以下约定支付违约金：

①在合同约定交货期一个月以上解除的，卖方支付解除部分合同价格2%的违约金；在合同约定的交货日之前1个月内或交货日之后解除的，卖方支付合同价格5%的违约金；

②合同全部解除导致影响工程里程碑计划的，卖方支付合同价格10%的违约金（①和②同时存在的，两者以较高的违约金为准）；

③卖方拒不配合导致买方单方面解除合同的，卖方支付解除部分价格20%的违约金。

部分解除的，卖方应退还买方解除部分的合同价款，同时买方有权要求卖方按以下约定支付违约金：

①在合同约定交货期一个月以上解除的，卖方支付解除部分合同价格2%的违约金；在合同约定的交货日之前1个月内或交货日之后解除的，卖方支付未履行合同部分价格5%的违约金；

②导致影响工程里程碑计划的，卖方支付未履行合同部分价格10%的违约金（①和②同时存在的，两者以较高的违约金为准）；

③卖方拒不配合导致买方单方面解除合同的，卖方支付解除部分价格20%的违约金。

14.2.11 卖方根据本合同第14条需支付各项违约金累计达到合同价格的20%时，买方有权解除全部或部分合同。卖方应退还买方已支付的合同价款，并自费将所交付的合同货物（如有）运离现场。买方因退货所产生的费用，包括安装费用、拆卸（除）费用、另行采购合同货物所发生的额外费用等及其他相关损失，由卖方承担。

14.2.12 卖方按合同约定应支付的违约金低于给买方造成的损失的，应就差额部分向买方进行赔偿。

14.2.13 卖方违反合同约定的，买方有权从到期应向卖方支付的价款（包括但不限于本合同和买卖双方签订的其他合同的应付价款）或履约保证金中扣除卖方应支付的违约金、赔偿金或其他费用，或要求卖方直接向买方支付其应支付的违约金、赔偿金或其他费用。卖方对买方根据本合同约定提出的索赔如有异议，应在接到买方索赔通知后7日内书面提出，否则视为接受买方的索赔要求。

14.2.14 卖方无正当理由未按合同协议书约定时间确认、签约供货单，每延迟1日，应向买方支付该供货单价格1%的违约金。违约金总额达到该供货单价格的10%或者迟延签字确认供货单超过5日，买方有权取消该批次供货，并在协议库存总量中予以核减，并可以依其认为适当的条件和方法购买与未交合同货物类似的货物，由此发生的额外费用及买方因此需对外支付的窝工费等损失由卖方承担。卖方发生上述行为3次及以上的，买方有权解除合同。

14.2.15 当卖方为制造商委托的代理商时，其与买方签订并履行本合同时，因非买方原因无法按照合同约定供货的，由制造商按照合同约定向买方供货。给买方造成损失的，制造商和代理商向买方承担连带责任。

14.2.16买方依本合同约定向第三方采购可替代货物的，按照本合同专用合同条款第9.8.5条约定执行。

14.2.17 卖方存在货物质量不合格、迟延交货、售后服务不到位等不良履约行为的，每出现一次买方有权核减合同总量的10%，核减量最高不超过合同总量的30％；情节严重的（擅自更换原材料、组部件或偷工减料、以次充好；对质量问题拒不整改的，或产品存在批量质量问题但拒不进行召回的；因产品存在严重质量问题而造成退换货量占合同金额10%及以上；主要技术参数不合格、非主要技术参数多次不合格的；因延期交货、售后服务不到位被2个及以上最终用户投诉等），首次出现买方有权核减合同总量的20%，再出现一次买方有权核减合同总量的30%，同时买方有权解除合同。

本条约定不影响本其他条款的执行。

14.2.18因卖方违约导致买方应向第三方赔偿的损失（包括但不限于窝工、返工等损失），该损失由卖方承担。买方先行承担的，有权向卖方追偿。

14.2.19 在质量保证期内，合同货物出现质量问题的，除本合同已有约定外，卖方还应按照买方要求提交质量问题整改报告并通过买方验收，整改报告内容应包括公司内部管理方案、归责程序、整改措施、责任落实情况等具体内容。如卖方未能提供整改报告或整改报告未能通过买方验收的，买方有权要求卖方支付合同价格5%的违约金并要求赔偿损失。

14.2.20 质量保证期内，卖方合同货物技术指标不满足“技术规范书”要求，或合同货物发生质量问题，卖方按以下约定承担违约责任：

（1）卖方应按合同要求，对合同货物进行免费修理、更换，否则，买方有权直接扣除结清款。

（2）造成合同货物无法正常运行的，卖方应按合同要求，对合同货物进行免费修理、更换，因此影响电网正常运行的，卖方应赔偿由此导致的全部损失，且买方有权直接扣除结清款。

（3）存在损害买方其他设备、财物等加害给付情形的，卖方应赔偿由此导致的全部损失，且买方有权直接扣除结清款。

（4）以上卖方对合同货物的修理、更换，实施方式由买卖双方协商确定，除双方另有约定外，费用由卖方承担，包括但不限于合同货物及组部件的更换、重新运输、重新安装、调试等费用。

（5）结清款不足以覆盖买方实际损失的，买方有权要求卖方另行支付，或者直接从本合同或买方与卖方签订其他合同的未付款项中扣除。

卖方对买方根据本合同约定提出的索赔如有异议，应在接到买方索赔通知后7日内书面提出，否则视为接受买方的索赔要求。

质量保证期的届满不能免除卖方因严重缺陷或家族性缺陷应承担的损害赔偿责任。 

14.3（修改为） 买方违反合同约定迟延支付合同价款的，应就逾期部分向卖方支付按合同订立时全国银行间同业拆借中心公布的1年期贷款市场报价利率计算的逾期付款违约金。

（增加以下合同条款）：

14.4未经买方同意，卖方不得将本合同下的义务对外分包。未经买方同意卖方擅自分包的，卖方应承担不高于供货单金额30%的违约金。买方有权拒收分包部分合同货物并按照本合同专用合同条款第14.2.5条追究卖方迟延交货的违约责任。

15. 合同的解除

（1）（修改为）卖方未能在合同约定的期限内及买方认可的任何延期内交付部分或全部合同货物；

（3）（不适用）

（4）（修改为）卖方未能履行合同项下的任何其他义务，且在收到买方发出的按约履行合同的通知后15日以内仍未能采取纠正措施。

（增加以下合同条款）：

若买方根据本条约定或者本合同已有的其他合同解除约定解除合同的，可要求卖方立即退还买方已支付的合同价款。买方依本合同约定单方解除合同时，依本合同专用合同条款第22条约定的方式通知对方。

16. 不可抗力

16.3（修改为）双方当事人应在不可抗力事件结束或其影响消除后立即继续履行其合同义务，合同期限也应相应顺延。如果不可抗力事件的影响可能造成卖方无法完成合同履行，双方可协商解除本合同。由于合同解除所引起的后续问题由双方友好协商解决。”

17. 争议的解决

本合同争议解决方式见合同协议书。

（增加以下合同条款）：

18. 转让和分包 

卖方应对所有分包事项承担本合同项下的全部责任。买方对分包商的确认与否并不减轻或免除卖方根据本合同所应承担的任何责任，也不增加买方的责任。

19. 合同的中止履行

卖方有违反或拒绝执行合同约定的行为时，买方有权书面通知卖方，卖方应在接到通知后5个工作日内对违反或拒绝执行合同的行为进行纠正，如果卖方认为在5个工作日内来不及纠正时，应在此期限内向买方提出纠正计划。如果卖方未在上述期限内对违反或拒绝执行合同的行为进行纠正，亦未提出纠正计划，买方有权中止履行本合同。对于此种中止履行，买方无需另行通知卖方，由此发生的一切费用、损失由卖方承担。买方行使中止履行权利后，有权停付到期应向卖方支付的中止履行部分的合同价款，并有权索回已支付给卖方的中止履行部分的合同价款。

20. 合同的变更

20.1在合同执行期间，若非因卖方原因需对合同货物进行重大变更，或扩大（或减少）供货范围的，经买方许可由买方向卖方发送书面变更通知。卖方接到上述书面变更通知后，应充分考虑买方的意见，并与买方一起尽快完成对供货范围的变更。买方的变更要求应考虑卖方的设计和生产周期及由此而发生的费用变化。

20.2 卖方同意买方有权向其发出书面通知，从以下方面对合同内容进行变更，卖方同意执行买方的变更要求并且不要求买方增加任何费用：

20.2.1 提前、推迟或暂停交货的，应在合理的时间以前通知卖方。需重新确定交货时间的，合同双方应签署纪要或补充协议。

20.2.2 需要变更运输方式、包装方式、交货地点及卖方需提供的服务，买方应至少提前15日通知卖方。

20.2.3 增加（减少）的货物单价以已标价合同货物清单中相同货物单价为准。

20.3 在合同执行过程中，若因国家政策调整引起本合同无法正常执行时，任何一方均可以向对方提出中止履行合同或修改合同有关条款的建议，与之有关的事宜双方协商处理。

21. 税费

21.1 与执行合同有关的由中国政府根据现行法律向买方征收的全部税费应由买方承担。

21.2 与执行合同有关的由中国政府根据现行法律向卖方征收的全部税费，以及与执行合同有关的出自中国以外的全部税费由卖方承担。本合同价格已包括卖方需支付的所有税费。

22. 通知

一方根据本合同发给另一方的任何通知，包括批准、证明、同意、确定和请求均应采用书面形式。通知可由专人送交或通过信件或快递、数据电文（包括电报、电传、传真、电子数据交换和电子邮件)方式发送。由专人送交时，以对方签收之日为通知的收到日期；通过信件或快递方式发送的，以对方签收之日为通知的收到日期；通过数据电文方式发送的, 以该数据电文进入对方指定特定系统的时间为到达时间；对方未指定特定系统的，以该数据电文进入对方的任何系统的首次时间为到达时间。

所有通知应按合同所述的地址发给对方，任何一方不得无理扣押或拖延。如果一方通知了另外地址，则随后的通知应按新址发送。

买卖双方约定使用“国家电网有限公司电子商务平台”作为双方合同签约、执行及办理结算相关工作的信息系统，网址为：“http://ecp.sgcc.com.cn”，买方负责该系统的正常运行和维护，卖方应及时在电子商务平台中维护（如及时提交、确认、更新）合同签订、交货计划、预付款申请、生产进度计划、货款结算等信息。

卖方应积极配合买方开展电子商务平台（ECP）、电工装备智慧物联平台（EIP）、电力物流服务平台（ELP）等国网公司信息化平台应用，包括但不限于履约信息填报、结算单据线上办理、变更单据线上办理等工作。卖方未按照合同约定通过电子商务平台及其他国网公司信息化平台及时维护相关信息的，买方有权在卖方完成相关信息维护后支付相关款项。

（以下无正文）

第四部分  合同附件

附件4、抽检结果分级表

19.10（6）kV～35kV电缆分支箱抽检结果分级表

序号





检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

工频电压试验

同一台产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题

不合格时





2

雷电冲击电压试验

不合格时





3

辅助和控制回路的绝缘试验



不合格时



4

局部放电试验



不带开关:

局放值＞100pC

带开关（10kV）：

局放值＞300pC

带开关（35kV）：

局放值＞1000pC

不带开关:

10pC＜局放值≤100pC

带开关（10kV）：

100pC＜局放值≤300pC

带开关（35kV）：

300pC＜局放值≤1000pC

5

主回路电阻测量



不合格时



6

温升试验

温升测量值超过规定值10K以上

温升测量值超过规定值3K以上，10K（含）以内

温升测量值超过规定值3K（含）以内

7

短时耐受电流和峰值耐受电流试验

不合格时





8

防护等级检验（IP代码验证）



IP防护等级第2位数字不满足时

IP防护等级第1位数字不满足时

9

验证外壳耐受机械应力的试验



不合格时



10

机械操作和机械特性测量试验

联锁性能不合格时

机械操作不合格时

机械特性不合格时

11

关合和开断能力的验证

不合格时





12

内部电弧试验

不合格时





13

密封试验



不合格时



14

充气隔室的压力耐受试验





不合格时

15

充气隔室的气体状态测量试验





不合格时

16

设计和外观检查



元件参数、一次接线形式不符合要求

外观、标识、锁扣等辅助部件不符合要求

17

柜体材质、厚度及尺寸检查



柜体材质不合格或厚度柜体厚度＜1.5mm

柜体尺寸不合格或柜体厚度不合格，且≥1.5mm





20.0.4kV电缆分支箱抽检结果分级表

序号







检测项目

分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

布线、操作性能和功能

同一台产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题



元件参数、结构不符合要求

导线、电缆、机械操作元件、联锁、锁扣等部件布置及安装个别不符合要求，但不影响使用

2

耐腐蚀性试验



不合格时



3

外壳热稳定性验证

（适用于绝缘外壳）



不合格时



4

绝缘材料耐受内部电效应引起的非正常发热和着火的验证



用于安装载流部件的部件不合格

除安装载流部件的部件外的其他部件不合格

5

耐紫外线（UV）辐射验证（适用于户外型绝缘外壳）





不合格时

6

提升试验



不合格时



7

干热试验



不合格时



8

可燃性等级验证



不合格时



9

机械强度验证



不合格时



10

标志





不合格时

11

成套设备的防护等级



IP防护等级第2位数字不满足时

IP防护等级第1位数字不满足时

12

电气间隙和爬电距离测量





不合格时

13

电击防护和保护电路完整性



出现三处及以上电阻值大于0.1欧时

出现三处以下电阻值大于0.1欧时

14

介电性能

不合格时





15

温升验证

温升值超过规定值15K以上

温升值超过规定值5K以上、15K（含）以内

温升值超过规定值5K（含）以内

16

短路耐受强度

短路分断能力试验不合格时

短时耐受电流和峰值耐受电流试验不合格时



17

电磁兼容（EMC）





不合格时

18

机械操作试验

不合格时





19

柜体材质、厚度及尺寸检查



柜体材质不合格或厚度柜体厚度＜1.5mm

柜体尺寸不合格或柜体厚度不合格，且≥1.5mm







22.110（66）kV及以上电力电缆抽检结果分级表

序号







检测项目



分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

结构和尺寸检查

绝缘最薄点厚度X：X<规定值×90%

（1）绝缘最薄点厚度X：

规定值×90%≤X<规定值×95%；

（2）金属套最小厚度低于标准规定值的偏差d：d>20%；

（3）外护套最薄点厚度低于标准规定值的偏差d：d>20%

（1）导体有断裂的单线；

（2）绝缘最薄点厚度X：

规定值×95%≤X<规定值-0.1mm；

（3）金属套最小厚度低于标准规定值的偏差d：5%<d≤20%；

（4）外护套最薄点厚度低于标准规定值的偏差d：5%<d≤20%；

（5）结构和尺寸检查项目中轻微级问题同时出现三项及以上

（1）导体单线根数不符合要求；

（2）绝缘平均厚度不符合要求，或绝缘最薄点厚度X：

规定值-0.1mm≤X<规定值；

（3）导体屏蔽、绝缘屏蔽最薄点厚度不符合要求；

（4）金属套平均厚度不符合要求，或最小厚度低于标准规定值的偏差d： 0%<d≤5%；

（5）外护套平均厚度不符合要求，或最薄点厚度低于标准规定值的偏差d：0%<d≤5%

2

绝缘偏心度

66kV：X >18%；

110kV：X >12%；

220kV及500kV：X >9%

66kV：15%<X≤18%；

110kV：10%<X≤12%；

220kV及500kV：

8% <X≤9%

66kV：8%<X≤15%；

110kV：7%<X≤10%；

220kV及500kV：

7% <X≤8%

66kV：6%<X≤8%；

110kV：6%<X≤7%；

220kV及500kV：6%<X≤7%

3

20℃导体直流电阻

直流电阻超过标准规定值的偏差d：d≥5%

直流电阻超过标准规定值的偏差d：3%≤d<5%

直流电阻超过标准规定值的偏差d：1%≤d<3%

直流电阻超过标准规定值的偏差d：d<1%

4

绝缘热延伸试验



试样在试验过程中熔断

负载下最大伸长率X ：X>175%；

或冷却后最大永久伸长率X：X>15%

载荷下最大伸长率X：125%<X≤175%；

或冷却后最大永久伸长率X：10%<X≤15%

5

绝缘收缩试验





收缩率X：X>4.5%

收缩率X：4%<X≤4.5%

6

PE外护套收缩试验





收缩率X：X>4%

收缩率X：3%<X≤4%

7

绝缘老化前机械性能试验





抗张强度X：

 X<12.0 N/mm2；

或断裂伸长率X：

X<190%

抗张强度X：

12.0N/mm2≤X<12.5N/mm2；

或断裂伸长率X：

190%≤X<200%

8

绝缘老化后机械性能试验





XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%

XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

25%<X≤30%或

-30%≤X<-25%

9

护套老化前机械性能试验





（1）PVC护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： X<140%；

（2）PE护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： 

X<290%

（1）PVC护套：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：

140%≤X<150%；

（2）PE护套：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：290%≤X<300%

10

护套老化后机械性能试验





（1）PVC护套老化后：

①抗张强度X：

X<12.0 N/mm2；

②抗张强度变化率X：

X<-30%或X>30%

③断裂伸长率X：

X<140%

④断裂伸长率变化率X：X<-30%或X>30%

（2）PE护套老化后：

断裂伸长率X：

X<290%

（1）PVC护套老化后：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②抗张强度变化率X：

25%<X≤30%或

-30%≤X<-25%

③断裂伸长率X：

140%≤X<150%

④断裂伸长率变化率X：25%<X≤30%或

-30%≤X<-25%

（2）PE护套老化后：

断裂伸长率X：

290%≤X<300%

11

成品电缆段附加老化试验





（1）XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%；

（2）PVC护套老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：X<-30%或X>30%

（1）XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

25%<X≤30%或-30%≤X<-25%；

（2）PVC护套老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：25%<X≤30%或-30%≤X<-25%

12

非金属护套的高温压力试验





压痕深度/护套厚度平均值X：X>60%

压痕深度/护套厚度平均值X：50%<X≤60%

13

PVC护套热失重试验





失重量X：

X>1.8mg/cm2

失重量X：

1.5mg/cm2<X≤1.8mg/cm2

14

PVC护套的低温性能试验





（1）护套低温拉伸试验：

断裂伸长率X：X<15%；

（2）护套低温卷绕试验不合格时；

（3）PVC护套低温冲击试验不合格时

护套低温拉伸试验：

断裂伸长率X：15%≤X<20%

15

PVC护套抗开裂试验（热冲击试验）





不合格时



16

黑色PE护套的炭黑含量试验





炭黑含量X：

X<1.8%或X>3.2%

炭黑含量X：

1.8%≤X<2.0%或3.0%<X≤3.2%

17

单根电缆的不延燃试验





不合格时



18

成束燃烧试验

（阻燃电缆适用）





不合格时



19

透水试验（纵向阻水电缆适用）





不合格时



20

挤包外护套刮磨试验





不合格时



21

铝套腐蚀扩展试验





不合格时



22

半导电屏蔽电阻率测量





不合格时



23

操作冲击电压试验(500kV电缆适用)



不合格时





24

雷电冲击电压试验及随后的工频电压试验



不合格时





25

热循环电压试验及随后的局部放电试验



不合格时





26

tanδ测量





不合格时



27

弯曲及随后的局部放电试验



局部放电量>10pC

不合格且局部放电量≤10pC



28

电容测量





不合格时



29

外护套直流耐压试验





不合格时



30

工频电压试验



不合格时





31

雷电冲击试验



不合格时





32

局部放电试验



局部放电量>10pC

不合格且局部放电量≤10pC



33

XLPE绝缘层微孔、杂质试验





不合格时



34

半导电屏蔽层与绝缘层界面微孔、突起试验





不合格时





注： 

（1）上表中偏差d计算方法：。

（2）上表中X代表实际测量值。

（3）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

   （4）电缆结构检查与尺寸测量项目中出现多项III级问题时，仅算一项III级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现III级问题，该电缆应被评为一项电缆结构检查与尺寸测量III级问题。电缆结构检查与尺寸测量项目中出现多项II级问题时，仅算一项II级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现II级问题，该电缆应被评为一项电缆结构检查与尺寸测量II级问题。



23.10（6）kV～35kV电力电缆抽检结果分级表

序号





检测项目



分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

结构和尺寸检查

绝缘最薄点厚度X：

X<规定值×90%

（1）绝缘最薄点厚度X：规定值×90%≤X<规定值×95%；

（2）外护套最薄点厚度低于国标规定值的偏差d：d>20%。

（1）导体有断裂的单线；

（2）绝缘最薄点厚度X：

规定值×95%≤X<规定值-0.1mm；

（3）金属屏蔽带最小厚度低于标准规定值的偏差d：d>20%；或金属屏蔽带无搭盖、断裂、材质与技术文件不符；或标准要求采用铜丝屏蔽而实际采用了铜带屏蔽； 

采用铜丝屏蔽时，铜丝平均间隙X：X>4.5mm；

（4）铠装金属带最小厚度低于标准规定值的偏差d：d>20%，或最大包带间隙与金属带宽度比值X：X>70%； 

采用金属丝铠装时，铠装金属丝最小直径低于标准规定值的偏差d：d>20%；

（5）外护套最薄点厚度低于国标规定值的偏差d：

0%<d≤20%

结构和尺寸检查项目中轻微级问题同时出现三项及以上

（1）导体单线根数不符合要求；

（2）绝缘平均厚度不符合要求，或绝缘最薄点厚度X：

规定值-0.1mm≤X<规定值；

（3）金属屏蔽带最小厚度低于标准规定值的偏差d：0%<d≤20%，

或最小搭盖率X：0%<X<5%；

采用铜丝屏蔽时，铜丝平均间隙X：4mm<X≤4.5mm；

（4）隔离套最小厚度不符合要求；

（5）铠装金属带最小厚度低于标准规定值的偏差d：0%＜d≤20%，或包带间隙与钢带宽度比值X：50%＜X≤70%；

采用金属丝铠装时，铠装金属丝最小直径低于标准规定值的偏差d：0%＜d≤20%；

（6）外护套平均厚度不符合要求，或最薄点厚度符合国标要求，不符合供货合同技术文件要求

2

绝缘偏心度

X＞20%

（10kV优质电缆偏心度X：X＞18%）

15%<X≤20%

（10kV优质电缆偏心度X：14%<X≤18%）

12%<X≤15%

（10kV优质电缆偏心度X：10%<X≤14%）

10%<X≤12%

（10kV优质电缆偏心度X：8%<X≤10%）

3

20℃导体直流电阻

铜芯：直流电阻超过标准规定值的偏差d：d≥5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：d≥7%

铜芯：直流电阻超过标准规定值的偏差d：3%≤d<5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：4%≤d<7%；

铜芯：直流电阻超过标准规定值的偏差d：1%≤d<3%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：1%≤d<4%；

直流电阻超过标准规定值的偏差d：d<1%

4

绝缘热延伸试验



试样在试验过程中熔断

负载下最大伸长率X ：X>175%；

或冷却后最大永久伸长率X：X>15%

载荷下最大伸长率X：125%<X≤175%；

或冷却后最大永久伸长率X：10%<X≤15%

5

绝缘收缩试验





收缩率X>4.5%

收缩率4%<X≤4.5%

6

半导电绝缘屏蔽剥离试验





10kV：

剥离力X：X>46N或X<3.5N；

（优质电缆  

剥离力X：X>46N或X<7.5N）

35kV：

剥离力X：X>46N或X<7.5N

10kV：

剥离力X：3.5N≤X<4N或45N<X≤46N；

（优质电缆  

剥离力X：7.5N≤X<8N或45N<X≤46N）

35kV：

剥离力X：7.5N≤X<8N或45N<X≤46N

7

绝缘老化前机械性能试验





抗张强度X：

 X<12.0 N/mm2；

或断裂伸长率X：

X<190%

抗张强度X：

12.0N/mm2≤X<12.5N/mm2；

或断裂伸长率X：

190%≤X<200%

8

绝缘老化后机械性能试验





XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%

XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

-25%<X≤30%或

-30%≤X<-25%

9

护套老化前机械性能试验





（1）PVC护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： X<140%；

（2）PE护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： 

X<290%

（1）PVC护套：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：

140%≤X<150%；

（2）PE护套：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：290%≤X<300%

10

护套老化后机械性能试验





（1）PVC护套老化后：

①抗张强度X：

X<12.0 N/mm2；

②抗张强度变化率X：

X<-30%或X>30%；

③断裂伸长率X：

X<140%；

④断裂伸长率变化率X：X<-30%或X>30%；

（2）PE护套老化后：

断裂伸长率X：

X<290%

（1）PVC护套老化后：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②抗张强度变化率X：

25%<X≤30%或

-30%≤X<-25%；

③断裂伸长率X

140%≤X<150%；

④断裂伸长率变化率X：25%<X≤30%或

-30%≤X<-25%；

（2）PE护套老化后：

断裂伸长率X：

290%≤X<300%

11

PVC护套的低温性能试验





（1）护套低温拉伸试验：

断裂伸长率X：

X<15%；

（2）护套低温卷绕试验不合格时；

（3）PVC护套低温冲击试验不合格时

护套低温拉伸试验：

断裂伸长率X：

15%≤X<20%

12

PVC护套抗开裂试验（热冲击试验）





不合格时



13

挤包外护套刮磨试验（35kV适用）





不合格时



14

非金属护套的高温压力试验





压痕深度/护套厚度平均值X：X>60%

压痕深度/护套厚度平均值X：50%<X≤60%

15

半导电屏蔽电阻率测量





不合格时



16

成品电缆段附加老化试验





（1）XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%；

（2）PVC护套老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：X<-30%或X>30%

（1）XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

25%<X≤30%或-30%≤X<-25%；

（2）PVC护套老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：25%<X≤30%或-30%≤X<-25%

17

PVC护套热失重试验





失重量X：

X>1.8mg/cm2

失重量X：

1.5mg/cm2<X≤1.8mg/cm2

18

PE外护套收缩试验





收缩率X>4%

收缩率3%<X≤4%

19

绝缘吸水试验





重量增量X：

X>1.1mg/cm2

重量增量X：

1mg/cm2<X≤1.1mg/cm2

20

黑色PE护套的炭黑含量试验





炭黑含量X：

X<1.8%或X>3.2%

炭黑含量X：

1.8%≤X<2.0%或3.0%<X≤3.2%

21

HEPR绝缘弹性模量测定





弹性模量X：

X<4.0N/mm2

弹性模量X：

4.0N/mm2≤X<4.5N/mm2

22

弹性体护套浸油试验





浸油后抗张强度变化率X：

X>50%或X<-50%；

浸油后断裂伸长率变化率X：

X>50%或X<-50%

浸油后抗张强度变化率X：

40%<X≤50%或-50%≤X<-40%；

浸油后断裂伸长率变化率X：

40%<X≤50%或-50%≤X<-40%

23

绝缘电阻测量





不合格时



24

单根电缆的不延燃试验





不合格时



25

HEPR绝缘的硬度试验





IRHD（国际橡胶硬度级）X：X<70

IRHD（国际橡胶硬度级）X：70≤X<80

26

EPR及HEPR绝缘耐臭氧试验





不合格时



27

成束燃烧试验（阻燃电缆适用）





不合格时



28

弯曲及随后的局部放电试验



局部放电量>10pC

不合格且局部放电量≤10pC



29

tanδ测量





不合格时



30

热循环试验及随后的局部放电试验



不合格时





31

雷电冲击电压试验及随后的工频电压试验



不合格时





32

透水试验（纵向阻水电缆适用）





不合格时



33

电压试验

（5min）



不合格时





34

4h电压试验



不合格时





35

局部放电试验



局部放电量>10pC

不合格且局部放电量≤10pC



36

XLPE绝缘层微孔、杂质试验（10kV优质电缆适用）





不合格时





注：

（1）上表中偏差d计算方法：。

（2）上表中X代表实际测量值。

（3）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

   （4）电缆结构检查与尺寸测量项目中出现多项III级问题时，仅算一项III级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现III级问题，该电缆应被评为一项电缆结构检查与尺寸测量III级问题。电缆结构检查与尺寸测量项目中出现多项II级问题时，仅算一项II级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现II级问题，该电缆应被评为一项电缆结构检查与尺寸测量II级问题。



24.1kV电力电缆抽检结果分级表

序号





检测项目



分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

结构和尺寸检查

绝缘平均厚度或最薄点厚度X：

X<规定值×75%

（1）绝缘平均厚度或最薄点厚度X：

规定值×75%≤X<规定值×85%；

（2）外护套最薄点厚度低于国标规定值的偏差d：d>30%

（1）导体有断裂的单线；

（2）绝缘平均厚度或最薄点厚度X：规定值×85%≤X<规定值×95%；

（3）铠装金属带最小厚度低于标准规定值的偏差d：d>20%，或最大包带间隙与金属带宽度比值X：X>70%； 

采用金属丝铠装时，铠装金属丝最小直径或厚度低于标准规定值的偏差d：d>20%；

（4）外护套最薄点厚度低于国标规定值的偏差d：0%<d≤30%；

（5）结构和尺寸检查项目中轻微级问题同时出现三项及以上

（1）导体单线根数不符合要求；

（2）绝缘平均厚度或最薄点厚度X:规定值×95%≤X<规定值；

（3）隔离套：最小厚度不符合要求；

（4）铠装金属带最小厚度低于标准规定值的偏差d：0%<d≤20%，或最大包带间隙与钢带宽度比值X：50%<X≤70%；

采用金属丝铠装时，铠装金属丝最小直径或厚度低于标准规定值的偏差d：0%<d≤20%；

（5）外护套平均厚度不符合要求，或最薄点厚度符合国标要求，不符合供货合同技术文件要求

2

20℃导体直流电阻

铜芯：直流电阻超过标准规定值的偏差d：d≥5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：d≥7%

铜芯：直流电阻超过标准规定值的偏差d：3%≤d<5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：4%≤d<7%

铜芯：直流电阻超过标准规定值的偏差d：1%≤d<3%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：1%≤d<4%

直流电阻超过标准规定值的偏差d：d<1%

3

绝缘热延伸试验



试样在试验过程中熔断

载荷下最大伸长率X ：X>175%，

或冷却后最大永久伸长率X：X>15%

载荷下最大伸长率X：125%<X≤175%，

或冷却后最大永久伸长率X：10%<X≤15%

4

XLPE绝缘收缩试验





收缩率X>4.5%

收缩率4%<X≤4.5%

5

绝缘老化前机械性能试验





（1）XLPE绝缘：

①抗张强度X：

X<12.0 N/mm2；

②或断裂伸长率X<190%；

（2）PVC绝缘：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X：

X<140%；

（3）EPR绝缘：

①抗张强度X：

X<4.0N/mm2；

②或断裂伸长率X<190%；

（4）HEPR绝缘：

①抗张强度X：

X<8.2 N/mm2；

②或断裂伸长率X<190%

（1）XLPE绝缘：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：190%≤X<200%；

（2）PVC绝缘：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：140%≤X<150%

（3）EPR绝缘：

①抗张强度X：4.0N/mm2≤X<4.2N/mm2；

②断裂伸长率X：190%≤X<200%；

（4）HEPR绝缘：

①抗张强度X：8.2N/mm2≤X<8.5N/mm2；

②断裂伸长率X：190%≤X<200%

6

绝缘老化后机械性能试验





（1）XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%；

（2）PVC绝缘老化后：

①抗张强度X：

X<12.0 N/mm2；

②抗张强度变化率X：

X<-30%或X>30%

③断裂伸长率X：

X<140%；

④断裂伸长率变化率X：X<-30%或X>30%；

（3）EPR及HEPR绝缘老化后：

①抗张强度变化率X：

X<-35%或X>35%；

②断裂伸长率变化率X：

X<-35%或X>35%

（1）XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

25%<X≤30%或

-30%≤X<-25%；

（2）PVC绝缘老化后：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②抗张强度变化率X：

25%<X≤30%或

-30%≤X<-25%；

③断裂伸长率X：

140%≤X<150%；

④断裂伸长率变化率X：25%<X≤30%或

-30%≤X<-25%；

（3）EPR及HEPR绝缘老化后：

①抗张强度变化率X：

30%<X≤35%或-35%≤X<-30%；

②断裂伸长率变化率X：

30%<X≤35%或-35%≤X<-30%

7

护套老化前机械性能试验





（1）PVC护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： X<140%；

（2）PE护套：

①抗张强度X：

X<12.0 N/mm2；

②断裂伸长率X： X<290%；

（3）无卤护套（ST8）：

①抗张强度X：X<8.5N/mm2；

②断裂伸长率X： X<115%

（4）弹性体护套（SE1）：

①抗张强度X：

X<9.5 N/mm2；

②断裂伸长率X： X<290%

（1）PVC护套：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②断裂伸长率X：

140%≤X<150%；

（2）PE护套：

①抗张强度X：12.0N/mm2≤X<12.5 N/mm2；

②断裂伸长率X：290%≤X<300%

（3）无卤护套（ST8）：

①抗张强度X：8.5N/mm2≤X<9.0N/mm2；

②断裂伸长率X：115%≤X<125%

（4）弹性体护套（SE1）：

①抗张强度X：9.5N/mm2≤X<10.0N/mm2

②断裂伸长率X：290%≤X<300%

8

护套老化后机械性能试验





（1）PVC护套老化后：

①抗张强度X：

X<12.0 N/mm2；

②抗张强度变化率X：

X<-30%或X>30%；

③断裂伸长率X：

X<140%；

④断裂伸长率变化率X：X<-30%或X>30%；

（2）PE护套老化后：

断裂伸长率X：

X<290%；

（3）无卤护套（ST8）老化后：

①抗张强度X：X<8.5N/mm2；

②抗张强度变化率X：

X<-50%或X>50%；

③断裂伸长率X：

X<115%；

④断裂伸长率变化率X：X<-50%或X>50%；

（4）弹性体护套（SE1）老化后：

①抗张强度变化率X：

X<-35%或X>35%；

②断裂伸长率X：

X<240%；

③断裂伸长率变化率X：X<-50%或X>50%

（1）PVC护套老化后：

①抗张强度X：12.0N/mm2≤X<12.5N/mm2；

②抗张强度变化率X：

25%<X≤30%或

-30%≤X<-25%；

③断裂伸长率X：

140%≤X<150%；

④断裂伸长率变化率X：25%<X≤30%或

-30%≤X<-25%；

（2）PE护套老化后：

断裂伸长率X：

290%≤X<300%；

（3）无卤护套（ST8）老化后：

①抗张强度X：8.5N/mm2≤X<9.0N/mm2；

②抗张强度变化率X：

40%<X≤50%或

-50%≤X<-40%；

③断裂伸长率X：

115%≤X<125%；

④断裂伸长率变化率X：-50%≤X≤50%；

（4）弹性体护套（SE1）老化后：

①抗张强度变化率X：

30%<X≤35%或

-35%≤X<-30%；

②断裂伸长率X：

240%≤X<250%；

③断裂伸长率变化率X：40%<X≤50%或

-50%≤X<-40%

9

PVC绝缘和护套的低温性能试验





（1）绝缘低温拉伸试验：断裂伸长率X：

X<15%；

（2）绝缘低温卷绕试验不合格时；

（3）护套低温拉伸试验：

断裂伸长率X：

X<15%；

（4）护套低温卷绕试验不合格时；

（5）PVC绝缘和护套低温冲击试验不合格时

（1）绝缘低温拉伸试验：断裂伸长率X：

15%≤X<20%；

（2）护套低温拉伸试验：

断裂伸长率X：

15%≤X<20%

10

PVC绝缘和护套抗开裂试验（热冲击试验）





不合格时



11

绝缘和非金属护套的高温压力试验





（1）压痕深度/绝缘厚度平均值X：X>60%；

（2）压痕深度/护套厚度平均值X：X>60%

（1）压痕深度/绝缘厚度平均值X：50%<X≤60%；

（2）压痕深度/护套厚度平均值X：50%<X≤60%

12

成品电缆段附加老化试验





（1）XLPE绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：

X<-30%或X>30%；

（2）PVC绝缘老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：X<-30%或X>30%；

（3）EPR及HEPR绝缘老化后：

①抗张强度变化率X：

X<-35%或X>35%；

②断裂伸长率变化率X：

X<-35%或X>35%；

（4）PVC护套老化后：

①抗张强度变化率X：

X<-30%或X>30%；

②断裂伸长率变化率X：X<-30%或X>30%；

（5）无卤护套（ST8）老化后：

①抗张强度变化率X：

X<-50%或X>50%；

②断裂伸长率变化率X：X<-50%或X>50%；

（6）弹性体护套（SE1）老化后：

①抗张强度变化率X：

X<-35%或X>35%；

②断裂伸长率变化率X：X<-50%或X>50%

（1）XLPE绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：

25%<X≤30%或-30%≤X<-25%；

（2）PVC绝缘老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：25%<X≤30%或-30%≤X<-25%；

（3）EPR及HEPR绝缘老化后：

①抗张强度变化率X：

30%<X≤35%或-35%≤X<-30%；

②断裂伸长率变化率X：

30%<X≤35%或-35%≤X<-30%；

（4）PVC护套老化后：

①抗张强度变化率X：

25%<X≤30%或-30%≤X<-25%；

②断裂伸长率变化率X：25%<X≤30%或-30%≤X<-25%；

（5）无卤护套（ST8）老化后：

①抗张强度变化率X：

40%<X≤50%或

-50%≤X<-40%；

②断裂伸长率变化率X：40%<X≤50%或

-50%≤X<-40%；

（6）弹性体护套（SE1）老化后：

①抗张强度变化率X：

30%<X≤35%或

-35%≤X<-30%；

②断裂伸长率变化率X：40%<X≤50%或

-50%≤X<-40%

13

PVC护套热失重试验





失重量X：

X>1.8mg/cm2

失重量X：

1.5mg/cm2<X≤1.8mg/cm2

14

PE外护套收缩试验





收缩率X>4%

收缩率3%<X≤4%

15

绝缘吸水试验





重量增量X：

X>1.1mg/cm2

重量增量X：

1mg/cm2<X≤1.1mg/cm2

16

无卤护套的吸水试验





重量增量X：

X>12mg/cm2

重量增量X：

10mg/cm2<X≤12mg/cm2

17

黑色PE护套的炭黑含量试验





炭黑含量X：

X<1.8%或X>3.2%

炭黑含量X：

1.8%≤X<2.0%或3.0%<X≤3.2%

18

HEPR绝缘弹性模量测定





弹性模量X：

X<4.0N/mm2

弹性模量X：

4.0N/mm2<X≤4.5N/mm2

19

弹性体护套浸油试验





浸油后抗张强度变化率X：

X>50%或X<-50%；

浸油后断裂伸长率变化率X：

X>50%或X<-50%

浸油后抗张强度变化率X：

40%<X≤50%或-50%≤X<-40%；

浸油后断裂伸长率变化率X：

40%<X≤50%或-50%≤X<-40%

20

绝缘电阻测量





不合格时



21

单根电缆的不延燃试验





不合格时



22

HEPR绝缘的硬度试验





IRHD（国际橡胶硬度级）X：

X<70

IRHD（国际橡胶硬度级）X：

70≤X<80

23

EPR及HEPR绝缘耐臭氧试验





不合格时



24

电压试验

（5min）



不合格时





25

4h电压试验



不合格时





26

成束燃烧试验

（阻燃电缆适用）





不合格时



27

PH值和电导率试验（无卤低烟电缆适用）





不合格时



28

烟发散试验（无卤低烟电缆适用）





不合格时



29

耐火试验（耐火电缆适用）





不合格时





注：

（1）上表中偏差d计算方法：。

（2）上表中X代表实际测量值。

（3）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

    （4）电缆结构检查与尺寸测量项目中出现多项III级问题时，仅算一项III级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现III级问题，该电缆应被评为一项电缆结构检查与尺寸测量III级问题。电缆结构检查与尺寸测量项目中出现多项II级问题时，仅算一项II级问题，例如：某样品电缆绝缘厚度和外护套厚度同时出现II级问题，该电缆应被评为一项电缆结构检查与尺寸测量II级问题。



25.10（6）kV～35kV电缆附件抽检结果分级表

序号







检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

交流耐压试验（4.5U0，5min）

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题

不合格时





2

交流耐压（2.5U0,15min）



不合格时



3

局部放电（θt）



局部放电量>20pC

不合格且局部放电量≤20pC

4

局部放电（室温）



局部放电量>20pC

不合格且局部放电量≤20pC

5

冲击电压试验（θt）

产品承受正负极性冲击电压总次数不超过10次即击穿或闪络

产品承受正负极性冲击电压总次数大于10次且小于20次时即击穿或闪络



6

冲击电压试验（室温）

产品承受冲击电压总次数不超过10次击穿或闪络

产品承受冲击电压总次数大于10次且小于20次时击穿或闪络



7

恒压负荷循环试验（在空气中）

（1）终端类产品：未超过30个循环周击穿或闪络；

（2）接头类产品：未超过30个循环周期即击穿；

（3）可分离连接器类产品：未超过30个循环周期击穿

终端类产品：大于30个小于60个循环周期时发生击穿或闪络



8

恒压负荷循环试验（在水中）



（1）接头类产品：已完成30个周期空气中循环试验，未超过30个水中循环周期击穿；

（2）可分离连接器类产品：已完成30个周期空气中循环试验，未超过30个水中循环周期击穿



9

短路热稳定试验（屏蔽）



不合格时



10

短路热稳定试验（导体）



不合格时



11

短路动稳定试验



不合格时



12

潮湿试验



户内终端出现击穿或闪络，表面出现明显裂纹、腐蚀或漏电痕迹、绝缘材料明显渗漏



13

盐雾试验



户外终端出现击穿或闪络，表面出现明显裂纹、腐蚀或漏电痕迹、绝缘材料明显渗漏



14

插拔试验





不合格时

15

操作循环试验



不合格时



16

屏蔽电阻



屏蔽电阻>7.5kΩ

不合格且屏蔽电阻≤7.5kΩ

17

故障电流引发试验



不合格时



18

操作力试验



不合格时



19

电容试验点测试



不合格时



20

屏蔽泄漏电流



屏蔽泄漏电流>1mA

不合格且屏蔽泄漏电流≤1mA



26.电缆保护管抽检结果分级表

序号







检测项目

分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观

同一根产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题



导管内外壁有气泡、裂口和明显的痕纹、凹陷、杂质、分解变色线，导管内壁不光滑、平整

导管色泽不均匀或标识不清晰

2

尺寸

壁厚负偏差高于标准规定值（偏差d）： d>200%

（1）内径负偏差高于标准规定值（偏差d）： d>200%

（2）壁厚负偏差高于标准规定值（偏差d）： 0%<d≤200%

（1）内径负偏差高于标准规定值（偏差d）： 0%<d≤200%

（2）内径、壁厚正偏差高于标准规定值

3

密度

（1）PVC-C电缆保护管密度实测值X>1.80g/cm3

（2）MPP电缆保护管密度实测值与标准值有偏差（偏差d）：d>5%

（1）PVC-C电缆保护管密度实测值1.65g/cm3<X≤1.80g/cm3

（2）MPP电缆保护管密度实测值与标准值有偏差（偏差d）： 3%<d≤5%

（1）PVC-C电缆保护管密度实测值1.60g/cm3<X≤1.65g/cm3

（2）MPP电缆保护管密度实测值与标准值有偏差（偏差d）： 0%<d≤3%

4

压扁试验

试样在压扁试验过程中出现裂缝或破裂





5

环刚度

环刚度低于标准规定值（偏差d）：d>10%

环刚度低于标准规定值（偏差d）：0%<d≤10%



6

落锤冲击



试样在落锤冲击试验过程中出现裂缝或破裂



7

维卡软化温度



（1）PVC-C电缆保护管维卡软化温度实测值X<91℃

（2）MPP电缆保护管维卡软化温度实测值X<148℃

（1）PVC-C电缆保护管维卡软化温度实测值

91℃≤X<93℃

（2）MPP电缆保护管维卡软化温度实测值

148℃≤X<150℃

8

拉伸强度

拉伸强度低于标准规定值（偏差d）： d>20%

拉伸强度低于标准规定值（偏差d）： 0%<d≤20%



9

弯曲强度

弯曲强度低于标准规定值（偏差d）： d>20%

弯曲强度低于标准规定值（偏差d）： 0%<d≤20%



10

断裂伸长率



断裂伸长率低于标准规定值



11

纵向回缩率

纵向回缩率实测值低于标准规定值（偏差d）：d>10%

纵向回缩率实测值低于标准规定值（偏差d）：0%<d≤10%



12

浸水后拉伸强度

拉伸强度低于标准规定值（偏差d）：d>20%

拉伸强度低于标准规定值（偏差d）： 0%<d≤20%



13

巴氏硬度



巴氏硬度实测值X<38



14

弯曲负载热变形温度



弯曲负载热变形温度实测值X<160℃



15

接头密封性能



试验过程中接头处渗水、漏水



16

浸水后压扁线载荷保留率

浸水后压扁线载荷保留率低于标准规定值（偏差d）：d>20%

浸水后压扁线载荷保留率低于标准规定值（偏差d）：0%<d≤20%



17

碱金属氧化物含量

碱金属氧化物含量实测值X>12%

碱金属氧化物含量实测值0.8%<X≤12%



18

氧指数

氧指数实测值X<21%

氧指数实测值

21%≤X<26%



注：

（1）上表中偏差d计算方法：

（2）X代表实测值。

（3）外观尺寸项目中出现多项Ⅲ级问题时，仅算一项Ⅲ级问题，例如：某样品内径和壁厚同时出现Ⅲ级问题，该样品应被评为一项外观尺寸检查Ⅲ级问题。





27.1kV～10kV架空绝缘导线抽检结果分级表

序号







检测项目



分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

结构和尺寸检查

绝缘平均厚度或最薄点厚度X：

X<规定值×75%

绝缘平均厚度或最薄点厚度X：

规定值×75%≤X<规定值×85%

（1）导体有断裂的单线；

（2）绝缘平均厚度或最薄点厚度X：

规定值×85%≤X<规定值-0.1mm；

（1）导体单线根数不符合要求；

（2）绝缘平均厚度或最薄点厚度X：

规定值-0.1mm≤X<规定值；

2

20℃导体直流电阻

铜芯：直流电阻超过标准规定值的偏差d：d≥5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：d≥7%

铜芯：直流电阻超过标准规定值的偏差d：3%≤d<5%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：4%≤d<7%；

铜芯：直流电阻超过标准规定值的偏差d：1%≤d<3%；

铝芯及铝合金芯：直流电阻超过标准规定值的偏差d：1%≤d<4%；

直流电阻超过标准规定值的偏差d：d<1%

3

绝缘热延伸试验



试样在试验过程中熔断

（1）载荷下最大伸长率X>175%

（2）冷却后最大永久伸长率X>15%



4

绝缘老化前机械性能





（1）绝缘抗张强度

X<12.0N/mm2

（2）断裂伸长率

X<180%

（1）绝缘抗张强度12.0N/mm2≤X<12.5N/mm2

（2）断裂伸长率180%≤X<200%

5

绝缘老化后机械性能





（1）绝缘抗张强度

X<12.0N/mm2

（2）断裂伸长率

X<180%

（3）抗张强度变化率或断裂伸长率变化率X>30%或X<-30%

（1）绝缘抗张强度

12.0N/mm2≤X<12.5N/mm2

（2）断裂伸长率

180%≤X<200%

抗张强度变化率或断裂伸长率变化率

25%<X≤30%或

-30%≤X<-25%

6

电缆拉断力



拉断力低于标准规定值的偏差d：d>10%

拉断力低于标准规定值的偏差d：2%<d≤10%

拉断力低于标准规定值的偏差d：d≤2%

7

导体承载绞线拉力试验



拉断力低于标准规定值的偏差d：d>10%

拉断力低于标准规定值的偏差d：2%<d≤10%

拉断力低于标准规定值的偏差d：d≤2%

8

绝缘电阻试验





绝缘电阻小于标准规定值



9

交流电压试验



试样在试验过程中击穿





10

弯曲试验





不合格时



11

局部放电试验





放电量>20pC



12

弯曲试验及随后的局部放电试验





放电量>20pC



13

tanδ与电压关系试验





（1）6kV时测得的tanδ大于40×10-4

（2）3kV和12kV时测得的tanδ大于20×10-4



14

tanδ与温度关系试验





（1）室温时测得的tanδ大于40×10-4

（2）90℃时测得的tanδ大于80×10-4



15

热循环后局部放电试验





放电量>20pC



16

冲击电压及交流电压试验



试样在试验过程中击穿





17

绝缘耐漏电痕迹试验





绝缘表面烧焦

泄漏电流大于0.5A



18

4h交流电压试验



试样在试验过程中击穿





19

绝缘吸水试验





吸水量>1%



20

绝缘收缩试验





收缩率X>4.5%

收缩率4%<X≤4.5%

21

绝缘粘附力（滑脱）试验





滑脱力X<180N



22

外半导电层剥离试验





绝缘被拉坏或有半导电残留在表面上



23

绝缘耐候试验





试样经42d老化后，绝缘的抗张强度和断裂伸长率变化率超过±30%范围

（2）经21d老化后试样与经42d老化后试样对比，绝缘的抗张强度和断裂伸长率变化率超过±15%范围



24

印刷标志耐擦试验







厂名、型号规格不完整

标识不清晰

标识不耐擦

标志间距不满足标准要求

注：

（1）上表中偏差d计算方法：。

（2）上表中X代表实际测量值。

（3）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。





28.电力线路角钢塔抽检结果分级表



序号

检测大项





检测分项

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

钢材

（主材）

规格尺寸

出现两种注3及以上铁塔关键受力塔材注4规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2 d： d>90%

出现两种注3及以上规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2  d： d＞60%

抽检规格尺寸不合格的样件数量大于Re(拒收数)；

或规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2  d： 60%≥d＞30%

抽检出现：规格尺寸实际尺寸 < 允许最小极限尺寸注1的样件数量等于Re(拒收数)

或规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2 d： d≤30%



2

外观







不合格样本数量大于Re

表面有裂纹、折叠、结疤、夹杂物、和重皮 ；或表面有锈蚀、麻点、划痕时其深度大于钢材厚度负允许偏差值的1/2 ；或抽检外观不合格样本数量等于Re

3

力学性能



拉伸强度、延伸率、冲击吸收能量等参数的其中之一未达到规定值注5





4

化学成分



化学元素（碳、硅、锰、磷、硫）其中之一不符合规定值；

或Q420钢材细化晶粒元素（含钒、铌、钛中的至少一种）低于标准规范规定下限

















5















5









螺栓

（螺母）























螺栓

（螺母）

尺寸





抽检尺寸不合格样本数量大于Re

螺栓杆径尺寸 < 规定值下限；

或螺栓结构尺寸 < 规定值下限，或螺栓结构尺寸 >规定值上限；

或抽检尺寸符合规定值样本数量等于Re

外观（性能等级标识、表面缺陷）







螺栓螺母未有性能等级、制造厂标识；或螺栓（螺母）标识错误





螺杆部位出现裂纹；

或抽检表面不合格样本数量大于Re

螺栓头部（螺母）出现局部开裂、凹痕、皱纹、切痕、螺纹折皱、局部损伤；

或抽检表面不合格样本数量等于Re

6

机械性能



机械性能检验项目不符合规定值







7

镀锌层（外观、厚度）





锌层厚度平均值 < 43µm（50µm×85%）， 或锌层局部厚度< 34µm（40µm×85%）

锌层平均厚度及局部厚度厚度实测值范围在：43µm（50µm×85%）≤锌层厚度平均值 < 50µm，或34µm（40µm×85%）≤锌层局部厚度< 40µm；

或表面局部存在漏镀（锈蚀）面积超出10cm2；或安装贴合面存在滴瘤、氧化皮夹渣物影响安装

8

塔材零部件检验



外观（加工面、变形）





塔材零部件严重变形超标，影响构件安装；或加工面缺陷、产品磕碰、局部损伤超标影响构件受力

零部件变形超标；

或加工面缺陷、产品磕碰、局部损伤超标

9



下料、切割（切角）





切割尺寸偏差超标、不平整等缺陷，且不可修复产生报废，影响工程施工进度

切割尺寸偏差较大，且造成边、端距尺寸偏差超标，影响构件安装；或切割尺寸偏差超标；或切割面毛刺、不平整等缺陷







切角尺寸不够造成构件继续干涉顶碰，影响构件安装；

或切角边位置偏差造成孔边距尺寸不符合规范要求；或切割面不平整、毛刺等质量缺陷

10

标识（钢印）

（如有要求）





钢印标识压制在构件边缘，并在边缘产生裂纹或缺口产生报废，影响工程施工进度

钢印标识压制深度超标，且在钢印周边出现明显凹凸缺陷；

或钢印标识无厂家标识、无材质标识、钢印标识残缺不全

11

塔材零部件检验

制弯（开合角、压扁）





构件受力截面制弯处出现裂纹产生报废，且影响工程施工进度

制弯尺寸偏差超标影响构件安装；

或制弯表面明显折皱、凹面和损伤、划痕

12

制孔



制孔工艺要求钻孔的，实际未按照此工艺执行，造成批量产品报废影响产品供货进度

孔形偏差、孔位偏差不符合规定值，影响螺栓安装，经现场处理仍不满足安装要求，且影响工程施工进度

孔形偏差、孔位偏差不符合规定值，影响螺栓安装

13

清根、铲背







清根铲背尺寸不够，且影响安装；

铲背未呈弧形，造成安装间隙超标；

清根、铲背加工面不平整

14

零部件抽样检测项次合格率





主材（接头件）检测项次合格率注6 ＜90%，或连接板检测项次合格率注6 ＜85%，或腹材检测项次合格率注6＜80%，或焊接件检测项次合格率注6＜90%；       或主材（接头件）检测不符合规定值样本数量等于Re，连接板（腹材、焊接件）检测不符合规定值样本数量大于Re

检测合格率范围在：90%≤主材（接头件）检测项次合格率注6 ＜ 95%，或85%≤连接板检测项次合格率注6 ＜90%，或80%≤腹材检测项次合格率注6 ＜85%，或90%≤焊接件检测项次合格率注6 ＜95% ；         或连接板（腹材、焊接件）检测不符合规定值样本数量等于Re

15







组焊件























组焊件

组焊件装配尺寸







组焊件装配尺寸偏差不符合规定值，且影响塔材安装











16



焊缝外观





焊缝外观项次合格率 ＜85%；

或检测焊缝外观不合格数量大于Re

焊缝外观项次合格率在：85%≤焊缝外观项次合格率 ＜95%之间；

或检测焊缝外观不合格数量等于Re

焊缝外形尺寸





焊缝外形尺寸项次合格率 ＜85%；

或检测焊缝外形尺寸不合格数量大于Re

焊缝外形尺寸项次合格率范围在：85%≤焊缝外形尺寸项次合格率＜95%；   或检测焊缝外形尺寸不合格数量等于Re 

17

焊缝内部质量

（二级及以上焊缝无损检测）



抽检焊缝内部质量不合格样本数量大于Re



抽检焊缝内部质量不合格样本数等于Re



抽检焊缝内部质量出现超标缺陷

18

焊接变形







焊接变形造成尺寸偏差超标，且影响塔材安装质量

19

试组装

主要控制尺寸



主要控制尺寸不符合设计图纸，影响与基础安装、影响电气安装结构的安全距离

主要控制尺寸不符合设计图纸，影响其他构件安装 

主要控制尺寸不符合设计图纸

20

试装部件就位率





主材、变坡节连接件不能安装就位；

或零部件安装就位率注7＜98%

存在个别构件不能安装就位，98%≤零部件安装就位率注7＜100%；

或主材接头、变坡处多层连接节点、复杂结构节点螺栓安装不规范（数量不够、未将螺栓紧固消除安装间隙、螺栓安装穿向不正确不能），造成塔材不能正确安装的缺陷

21

试装同心孔率





螺栓安装孔同心度注8＜ 97%

螺栓孔位偏差影响螺栓正确安装连接；

或97%≤螺栓安装同心孔率注8＜99%

22

塔材组装贴合面间隙







塔材安装贴合面局部间隙超过2mm，安装贴合面接触面积小于75%

23







镀锌层

























镀锌层

锌层外观





塔材构件存在过酸洗（孔内壁出现蜂窝状腐蚀）

孔内积锌影响螺栓安装；或塔材安装面积锌产生安装间隙超标；

或镀锌层表面不连续完整、起皮、局部漏镀、结瘤、积锌、锐点、局部磕碰损伤（划伤）；

或检测锌层外观不合格样件数量等于Re

24

锌层厚度





对厚度≥5mm的构件锌层厚度范围在：

锌层厚度平均值＜69µm（86µm×85%），

局部锌层厚度＜60µm（70µm×85%）；

或对厚度＜5mm构件锌层厚度范围在：

锌层平均厚度＜55µm（65µm×85%），

局部锌层厚度＜47µm（55µm×85%）；

或检测锌层厚度不合格样件数量大于Re

对厚度≥5mm的构件锌层厚度范围在：

69µm（86µm×85%）≤锌层厚度平均值＜86µm，

60µm（70µm×85%）≤局部锌层厚度＜70µm；

或对厚度＜5mm的构件锌层厚度范围在：

55µm（65µm×85%）≤锌层平均厚度＜65µm，

47µm（55µm×85%）≤局部锌层厚度＜55µm；                  或检测锌层厚度不合格样件数量等于Re

25

锌层附着性





镀锌层落锤试验出现凸起、剥离



26

锌层均匀性





镀锌层浸腐蚀硫酸铜低于4次，出现露铁现象



27

包装、标志

包装方式、包装防护







包装方式与合同要求不符；

或缺少对塔材的包装防护措施；或塔材包扎不牢靠，出现松动

包装数量







抽检数量与包装清单不符合，出现少料

28

标志







包装塔材标志与合同要求不符

说明：

电力线路角钢塔抽检结果分级表中的标注说明

注1：对于标注为L ±δ的几个名词。

          基本尺寸（L）是设计给定（或技术规范书或技术协议中的要求值）的尺寸；

          偏差值（δ）是上偏差（+δ）、下偏差（-δ）的数值绝对值；

          最小极限尺寸（Lmin = L-δ）是基本尺寸与偏差值之差；

          下偏差（-δ）：最小极限尺寸与基本尺寸之差 ；

          实际尺寸是通过测量得到的尺寸L1。

注2：超出允许最小极限尺寸值占下偏差值的比例d的计算：

          d=（最小极限尺寸- 实际尺寸）/下偏差值×100%=[（L-δ）-L1]/ δ×100%=（L - L1）/δ-1

注3：两种规格是指规格尺寸、材质不完全相同的塔材，对于规格尺寸和材质完全相同的两件塔材应按一个规格计算。

注4：铁塔关键受力塔材类别如下（包括但不限于）：

（1）（塔身、横担、曲臂等）铁塔部位的主要材料构件（如：主材角钢、主材钢管、接头包角钢、受力接头连接板、接头节点钢管件、主材接头处法兰盘等）。（2）（塔身、横担、曲臂等）铁塔各塔段部位相互之间的连接，主要受力构件（如：横担与塔身、横担与曲臂、塔身与曲臂、塔身与塔身变坡处之间连接的连接板、补强包角钢、上下曲臂K节点连接塔材等）。（3）铁塔挂线节点处，主要受力塔材（如：挂线角钢、挂线钢管、挂线连接板）（4）铁塔主要焊接件，主要受力构件（如角钢塔脚的靴板及底板、角钢塔主材单变双焊接件的靴板级中间厚隔板、钢管塔脚的底板法兰盘及钢管）。

注5：规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

注6：项次合格率

（1）项次合格率 A=（Σ该类零部件总合格测点项次数A1/Σ该类零部件总测点项次数A2）×100%

（2）对零部件的以下项目（包括但不限于）：下料长度、切断面垂直度、端距（边距）、绕曲度、角钢端部垂直度、孔形、孔位、制弯（开合角钢、压扁）、清根（铲背）、切角（切肢）、标识、零件外观、焊件位置、焊接变形、焊缝外观、焊缝尺寸等项目等，每检验、测量一个点记录为一个项次。

（3）对（主材、接头件、连板、腹材、焊接件等）零部件尺寸、焊缝外观、焊缝外形尺寸等应分类分别汇总统计计算。

注7：安装就位率：

安装就位率 =累计安装合格构件编号数量/累计安装构件编号总数量=Σ各塔段安装合格构件编号数 / Σ各塔段安装构件编号数。（式中：各塔段安装构件编号数，可从各段落结构图的构件明细表中查找构件编号的数量；安装合格构件编号数是能够安装就位构件编号数量）

注8：安装同心孔率

安装同心孔率 =（1 – 累计安装不同心孔数量/累计应安装螺栓数量）×100%  （式中：安装不同心孔数—是指螺栓不能规范安装通过，或用检验销不能通过的孔数；应安装螺栓数—是指铁塔各段中应安装的螺栓数量，可从各段落结构图的构件明细表中查找螺栓的数量）

其他特殊说明

（1）第3项“钢材力学性能”与第4项“钢材化学成分”对材料的性能有相关性，如果第3项与第4项同时出现时宜按1项Ⅱ级问题考虑。







29.电力线路钢管塔（杆）抽检结果分级表

序号

检测大项





检测分项

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

钢材（主材）

规格尺寸

出现两种注3及以上铁塔关键受力塔材注4规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2 d： d>90%

出现两种注3及以上规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2  d：d＞60%





抽检规格尺寸不合格的样件数量大于Re(拒收数)；   或规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2  d：60%≥d＞30%

抽检出现：规格尺寸实际尺寸 < 允许最小极限尺寸注1的样件数量等于Re(拒收数)；  或规格尺寸检测值<允许最小极限尺寸值，且超出允许最小极限尺寸值占下偏差值的比例注2  d：d≤30%

2

外观





直缝焊管裂纹、锻造法兰裂纹；

或不合格样本数量大于Re(拒收数)

钢材（角钢、钢板、钢管、锻造法兰、直缝焊管等）表面不得有裂纹、折叠、结疤、夹杂和重皮；

或表面有锈蚀、麻点、划痕时，其深度大于该钢材厚度负允许偏差值的1/2；

或直缝焊管焊缝外观质量（咬边、未焊满、）；

或抽检外观不合格样本数量等于Re(拒收数)

3

力学性能



拉伸强度、延伸率、冲击吸收能量等参数的其中之一未达到规定值注5





4

化学成分



化学元素（碳、硅、锰、磷、硫）其中之一不符合规定值；

或Q420钢材细化晶粒元素（含钒、铌、钛中的至少一种）低于标准规范规定下限









5













5





螺栓（螺母）



















螺栓（螺母）

尺寸











抽检尺寸不合格样本数量大于Re

螺栓杆径尺寸 < 规定值下限；或螺栓结构尺寸 < 规定值下限，或螺栓结构尺寸 >规定值上限；或抽检尺寸符合规定值样本数量等于Re

外观（性能等级标识、表面缺陷）







螺栓螺母未有性能等级、制造厂标识；或螺栓（螺母）标识错误





螺杆部位出现裂纹； 或抽检表面不合格样本数量大于Re

螺栓头部（螺母）出现局部开裂、凹痕、皱纹、切痕、螺纹折皱、局部损伤；或抽检表面不合格样本数量等于Re

6

机械性能



机械性能检验项目不符合规定值





7

镀锌层

（外观、厚度）





锌层厚度平均值 < 43µm（50µm×85%），

或锌层局部厚度< 34µm（40µm×85%）

锌层平均厚度及局部厚度厚度实测值范围在：43µm（50µm×85%）≤锌层厚度平均值 < 50µm，34µm（40µm×85%）≤锌层局部厚度< 40µm；或表面局部存在漏镀（锈蚀）面积超出10cm2；或安装贴合面存在滴瘤、氧化皮夹渣物影响安装

8











塔材零部件检验



















































塔材零部件检验

外观（加工面、变形）





塔材零部件严重变形超标，且影响构件安装；或加工面缺陷、产品磕碰、局部损伤超标影响构件受力

零部件变形超标；     或加工面缺陷、产品磕碰、局部损伤超标

9

下料、切割（开槽、切角）















切割尺寸偏差超标、不平整等缺陷，且不可修复产生报废，影响工程施工进度

切割尺寸偏差较大，且造成边、端距尺寸偏差超标，影响构件安装；或切割尺寸偏差超标；或切割面毛刺、不平整等缺陷



切角尺寸不够造成构件继续干涉顶碰，影响构件安装；或切角边位置偏差造成孔边距尺寸不符合规范要求；或切割面不平整、毛刺等质量缺陷

10

标识（钢印）

（如有要求）





钢印标识压制在构件边缘，并在边缘产生裂纹或缺口产生报废，影响工程施工进度

钢印标识压制深度超标，且在钢印周边出现明显凹凸缺陷；或钢印标识压制构件边缘，并在边缘产生裂纹或缺口。或钢印标识无厂家标识、无材质标识、钢印标识残缺不全

11

制弯

（开合角、压扁）





构件受力截面制弯处出现裂纹

制弯尺寸偏差超标影响构件安装；或制弯表面明显折皱、凹面和损伤、划痕

12

制孔



制孔工艺要求钻孔的，实际未按照此工艺执行

孔形偏差、孔位偏差不符合规定值，影响螺栓安装，经现场处理仍不满足安装要求

孔形偏差、孔位偏差不符合规定值，影响螺栓安装，经现场处理后可满足安装要求 

13

清根、铲背







清根铲背尺寸不够，且影响安装；或铲背未呈弧形；或清根、铲背加工面不平整

14

零部件抽样检测项次合格率（不合格数）





主材角钢项次合格率注6＜90%，或接头角钢、连板项次合格率注6＜90%， 或接头接头钢管结构项合格率注6＜85%， 或连板项次合格率注6＜85%， 或腹材钢管结构项合格率注6＜80%， 或焊缝外观单项实测点合格率注6＜85%， 或焊缝外形尺寸单项实测点合格率注6＜90%。    或（主材、接头）零部件、焊缝检测不合格样本数量大于Re

检测合格率范围在：90%≤主材角钢项次合格率注6＜95%，或90%≤接头角钢、连板项次合格率注6＜95%， 或85%≤接头接头钢管结构项合格率注6＜90%， 或85%≤连板项次合格率注6＜90%，或80%≤腹材钢管结构单项实测点合格率注6＜85%，或85%≤焊缝外观单项实测点合格率注6＜90%， 或90%≤焊缝外形尺寸单项实测点合格率注6＜95%。 或零部件、焊缝检测不合格样本数量等于Re

15

制管

制管表面质量







表面不得有损伤、褶皱和凹面，滑道、刮伤深度应小于壁厚允许负偏差的1/2，且不大于0.5mm

16

制管尺寸





尺寸偏差超标造成塔材不能安装，影响工程施工进度

钢板制圆管的管直径、管圆度；多变形管的边宽度b、对边尺寸D、多边形管制弯角度；制管直线度、局部凸起及凹陷等项目检测，允许偏差应符合规定值

17

组焊件

组焊件装配尺寸







组焊件装配尺寸偏差不符合规定值，且影响塔材安装

18

焊缝外观







焊缝外观单项实测点项次合格率＜85%；或检测焊缝外观不合格数量大于Re

85%≤焊缝外观单项实测点项次合格率注6＜90%；或检测焊缝外观不合格数量等于Re

焊缝外形尺寸





焊缝外形尺寸单项实测点项次合格率＜90%；或检测焊缝外形尺寸不合格数量大于Re

90%≤焊缝外形尺寸单项实测点项次合格率注6＜95%；或检测焊缝外形尺寸不合格数量等于Re

19

焊缝内部质量

（二级及以上）



抽检焊缝内部质量不合格样本数量大于Re



抽检焊缝内部质量不合格样本数等于Re 



抽检焊缝内部质量出现超标缺陷

20

焊接变形







焊接变形造成尺寸偏差超标，且影响塔材安装质量

21











试组装



















试组装

主要控制尺寸



主要控制尺寸不符合设计图纸，影响与基础安装、影响电气安装结构的安全距离

主要控制尺寸（钢管杆插接尺寸）不符合设计图纸，且影响其他构件安装

主要控制尺寸偏差不符合设计图纸要求

22

试装部件就位率





主材、变坡节连接件不能安装就位；或零部件安装就位率注7＜97%

主材接头、变坡处多层连接节点、复杂结构节点螺栓安装不规范（数量不够、未将螺栓紧固消除安装间隙、螺栓安装穿向不正确不能）；          或存在个别构件不能安装就位，97%≤零部件就位率注7＜99%

23

试装同心孔率





螺栓安装同心孔率注8＜94%

螺栓孔位偏差，影响螺栓安装；  或94%≤螺栓安装同心孔率＜96%

24

塔材组装贴合面间隙







塔材安装贴合面局部间隙超过2mm，安装贴合面接触面积小于75%

25

镀锌

锌层外观





塔材构件存在过酸洗（孔内壁出现蜂窝状腐蚀） 

孔内积锌影响螺栓安装；或塔材安装面积锌产生安装间隙超标；或镀锌层表面不连续完整、起皮、局部漏镀、结瘤、积锌、锐点、局部磕碰损伤（划伤）。或检测锌层外观不合格样件数量等于Re

26

锌层厚度





对厚度≥5mm的构件锌层厚度范围在：

锌层厚度平均值＜69µm（86µm×85%），

局部锌层厚度＜60µm（70µm×85%）；或对厚度＜5mm构件锌层厚度范围在：

锌层平均厚度＜55µm（65µm×85%），

局部锌层厚度＜47µm（55µm×85%）；

或检测锌层厚度不合格样件数量大于Re

对厚度≥5mm的构件锌层厚度范围在：

69µm（86µm×85%）≤锌层厚度平均值<86µm，

60µm（70µm×85%）≤局部锌层厚度<70µm；

或对厚度<5mm的构件锌层厚度范围在：

55µm（65µm×85%）≤锌层平均厚度＜65µm，

47µm（55µm×85%）≤局部锌层厚度＜55µm；

或检测锌层厚度不合格样件数量等于Re

27

锌层附着性





镀锌层落锤试验出现凸起、剥离



28

锌层均匀性





镀锌层浸腐蚀硫酸铜低于4次，出现露铁现象



29

包装、标志

包装方式、包装防护







包装方式与合同要求不符；或缺少对塔材的包装防护措施；或塔材包扎不牢靠，出现松动

包装数量







抽检数量与包装清单不符合，出现少料

30

标志







包装塔材标志与合同要求不符

说明

电力线路钢管塔（杆）抽检结果分级表标注说明

注1：对于标注为L ±δ的几个名词。

基本尺寸（L）是设设计给定（或技术规范书或技术协议中的要求值）的尺寸；

偏差值（δ）是上偏差（+δ）、下偏差（-δ）的数值绝对值；

最小极限尺寸（Lmin = L-δ）是基本尺寸与偏差值之差；

下偏差（-δ）：最小极限尺寸与基本尺寸之差 ；

实际尺寸是通过测量得到的尺寸L1。

注2：超出允许最小极限尺寸值占下偏差值的比例d的计算：

d=（最小极限尺寸- 实际尺寸）/下偏差值×100%=[（L-δ）-L1]/ δ×100%=（L - L1）/δ-1

注3：两种规格是指规格尺寸、材质不完全相同的塔材，对于规格尺寸和材质完全相同的两件塔材应按一个规格计算。

注4：铁塔关键受力塔材类别如下（包括但不限于）：

（1）（塔身、横担、曲臂等）铁塔部位的主要材料构件（如：主材角钢、主材钢管、接头包角钢、受力接头连接板、接头节点钢管件、主材接头处法兰盘等）。（2）（塔身、横担、曲臂等）铁塔各塔段部位相互之间的连接，主要受力构件（如：横担与塔身、横担与曲臂、塔身与曲臂、塔身与塔身变坡处之间连接的连接板、补强包角钢、上下曲臂K节点连接塔材等）。（3）铁塔挂线节点处，主要受力塔材（如：挂线角钢、挂线钢管、挂线连接板）（4）铁塔主要焊接件，主要受力构件（如角钢塔脚的靴板及底板、角钢塔主材单变双焊接件的靴板级中间厚隔板、钢管塔脚的底板法兰盘及钢管）。

注5：规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

注6：项次合格率（实测单点项次合格率）

（1）项次合格率 （实测单点项次合格率）A=（Σ该类零部件总合格测点项次数A1/Σ该类零部件总测点项次数A2）×100%

（2）对零部件的以下项目（包括但不限于）：下料长度、切断面垂直度、端距（边距）、绕曲度、角钢端部垂直度、钢管断面斜度、钢管纵焊缝纵向位移、孔形、孔位、制弯（开合角钢、压扁）、清根（铲背）、切角（切肢）、标识、零件外观、焊件位置偏移、相惯节点角度及位置偏移、插板位置偏移、管端尺寸偏差、法兰盘（位置、角度）偏移、焊接变形、焊缝外观、焊缝尺寸、主管长度等项目等，每检验、测量一个点记录为一个项次。

（3）按：主材角钢、接头件（角钢、连板）、连板、腹材角钢；主材钢管结构（含横担）、结构钢管结构、腹材钢管结构等零部件尺寸。焊缝外观、焊缝外形尺寸等类别分别汇总统计计算合格率。

注7：安装就位率：

安装就位率 =累计安装合格构件编号数量/累计安装构件编号总数量=Σ各塔段安装合格构件编号数 / Σ各塔段安装构件编号数。（式中：各塔段安装构件编号数，可从各段落结构图的构件明细表中查找构件编号的数量；安装合格构件编号数是能够安装就位构件编号数量）

注8：安装同心孔率

安装同心孔率 =（1–累计安装不同心孔数量/累计应安装螺栓数量）×100%  （式中：安装不同心孔数——是指螺栓不能规范安装通过，或用检验销不能通过的孔数；应安装螺栓数——是指铁塔各段中应安装的螺栓数量，可从各段落结构图的构件明细表中查找螺栓的数量）

其他特殊说明

（1）第3项“钢材力学性能”与第4项“钢材化学成分”对材料的性能有相关性，如果第3项与第4项同时出现时宜按1项Ⅱ级问题考虑。

30.10（6）kV～750kV导（地）线抽检结果分级表

30.1 导、地线（钢芯铝绞线、钢芯铝合金绞线、钢芯耐热铝合金绞线、铝绞线、铝合金绞线、铝合金芯铝绞线等）抽检结果分级表



序号

检测大项







检测分项





分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

铝线/铝合金线

表面情况



存在严重腐蚀、断股缺陷，外层铝线有接头



存在明显划痕缺陷，但不影响安全运行

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

抗拉强度



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

电阻率（20℃）

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

铝合金线伸长率





不合格时



卷绕





不合格时



铝合金线耐热性



加热后的抗拉强度＜铝合金线室温抗拉强度的75%

铝合金线室温抗拉强度的75%≤加热后的抗拉强度＜铝合金线室温抗拉强度的85%

铝合金线室温抗拉强度的85%≤加热后的抗拉强度＜铝合金线室温抗拉强度的90%

2

钢线

表面情况



存在严重腐蚀、断股缺陷



存在明显划痕缺陷

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

1%伸长时应力



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

抗拉强度



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

伸长率





不合格时



镀锌层质量



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

镀层附着性







不合格时

镀层连续性







不合格时

卷绕





不合格时



扭转



实测值＜规定值×50%

规定值×50%≤实测值

＜规定值×70%

规定值×70%≤实测值＜规定值

3

绞线

表面情况



存在严重松股、散股

存在显著松股、散股

存在轻微松股、散股

绞线外径



负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

线密度（单位长度质量）





超出负偏差要求

超出正偏差要求

直流电阻

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

绞向



不合格时





节径比





不合格时



绞线拉断力



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

注：

（1）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

（2）负偏差规定值按照对应技术规范书或技术协议中得出或规定的公式计算得到。

    （3）单线直径及直径偏差分级判定：不合格的单线根数大于绞线中该种单线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的单线根数小于等于绞线中该种单线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）

（4）单线电阻率分级判定：不合格的单线根数大于绞线中该种单线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的单线根数小于等于绞线中该种单线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）







30.2 导、地线（铝包钢芯铝绞线、铝包钢芯铝合金绞线、铝包钢芯耐热铝合金绞线等）抽检结果分级表

检测大项







检测分项





分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

铝线/

铝合金线

表面情况



存在严重腐蚀、断股缺陷，外层铝线有接头



存在明显划痕缺陷，但不影响安全运行

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

抗拉强度



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

电阻率（20℃）

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

铝合金线伸长率





不合格时



卷绕





不合格时



铝合金线耐热性



加热后的抗拉强度＜铝合金线室温抗拉强度的75%

铝合金线室温抗拉强度的75%≤加热后的抗拉强度＜铝合金线室温抗拉强度的85%

铝合金线室温抗拉强度的85%≤加热后的抗拉强度＜铝合金线室温抗拉强度的90%

铝包钢线

表面情况



存在严重腐蚀、断股缺陷



存在显著划痕缺陷

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

1%伸长时应力



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

抗拉强度



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

伸长率





不合格时



电阻率（20℃）



实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

最小铝层厚度





不合格时



扭转



实测值＜规定值×50%

规定值×50%≤实测值＜规定值×70%

规定值×70%≤实测值＜规定值

绞线

表面情况



存在严重松股、散股

存在显著松股、散股

存在轻微松股、散股

绞线外径



负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

线密度（单位长度质量）





超出负偏差要求

超出正偏差要求

直流电阻

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

绞向



不合格时





节径比



不合格时



导线拉断力

实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

注：

（1）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

（2）负偏差规定值按照对应技术规范书或技术协议中得出或规定的公式计算得到。

   （3）单线直径及直径偏差分级判定：不合格的单线根数大于绞线中该种单线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的单线根数小于等于绞线中该种单线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）

（4）单线电阻率分级判定：不合格的单线根数大于绞线中该种单线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的单线根数小于等于绞线中该种单线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。







30.3 碳纤维复合芯导线抽检结果分级表

序号

检测大项





检测分项





分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

铝线

表面情况



存在严重腐蚀、断股缺陷，外层铝线有接头



存在明显划痕缺陷，但不影响安全运行

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

抗拉强度



实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

电阻率（20℃）

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

铝合金线伸长率





不合格时



卷绕





不合格时



铝合金线耐热性



加热后的抗拉强度＜铝合金线室温抗拉强度的75%

铝合金线室温抗拉强度的75%≤加热后的抗拉强度＜铝合金线室温抗拉强度的85%

铝合金线室温抗拉强度的85%≤加热后的抗拉强度＜铝合金线室温抗拉强度的90%

2

芯棒

表面情况

存在严重凹凸、竹节、银纹、裂纹、夹杂、树脂积瘤、孔洞、纤维裸露、划伤、磨损等缺陷





存在轻微划伤、磨损等缺陷

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

芯棒f值



实测值＞规定值×2

规定值×2≥实测值＞规定值×1.5

规定值×1.5≥实测值＞规定值

抗拉强度

实测值＜规定值×80%

规定值×80%≤实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

密度



实测值＞2.2kg/dm3

2.2 kg/dm3≥实测值＞2.1kg/dm3

2.1 kg/dm3≥实测值＞2.0kg/dm3

卷绕





不合格时



扭转试验



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

玻璃化转变

温度Tg



实测值＜规定值-5℃

规定值-5℃≤实测值＜规定值-2℃

规定值-2℃≤实测值＜规定值-1℃

芯棒固化度



实测值＜75%

75%≤实测值＜80%

80%≤实测值＜85%

玻纤层厚度



实测值＜芯棒直径×1%

芯棒直径×1%≤实测值＜芯棒直径×3%

芯棒直径×3%≤实测值＜芯棒直径×5%

3

绞线

表面情况



存在严重松股、散股

存在显著松股、散股

存在轻微松股、散股

绞线外径



负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

线密度（单位长度质量）





超出负偏差要求

超出正偏差要求

直流电阻

实测值＞规定值×105%

规定值×105%≥实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

绞向



不合格时





节径比





不合格时



导线拉断力



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

注：

（1）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

（2）负偏差规定值按照对应技术规范书或技术协议中得出或规定的公式计算得到。

（3）铝线直径及直径偏差分级判定：不合格的铝线根数大于绞线中铝线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的铝线根数小于等于绞线中铝线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。

（4）铝线电阻率分级判定：不合格的铝线根数大于绞线中铝线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的铝线根数小于等于绞线中铝线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。

30.4 钢绞线抽检结果分级表

序号

检测大项







检测项目





分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

钢线

表面情况



存在严重腐蚀、断股缺陷



存在明显划痕缺陷

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

抗拉强度

实测值＜规定值×85%

规定值×85%≤实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

伸长率





不合格时



镀锌层质量



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值

镀层附着性







不合格时

镀层连续性







不合格时

卷绕





不合格时



扭转



实测值＜规定值×50%

规定值×50%≤实测值＜规定值×70%

规定值×70%≤实测值＜规定值

2

绞线

表面情况



存在严重松股、散股

存在显著松股、散股

存在轻微松股、散股

绞线外径



负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

单位长度质量





超出负偏差要求

超出正偏差要求

绞向



不合格时





节径比





不合格时



拉断力



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值



注：

（1）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

（2）负偏差规定值按照对应技术规范书或技术协议中得出或规定的公式计算得到。

（3）钢线直径及直径偏差分级判定：不合格的钢线根数大于绞线中钢线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的钢线根数小于等于绞线中钢线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）

（4）钢线钢线抗拉强度分级判定：不合格的钢线根数大于绞线中钢线的层数时，按照最小值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的钢线根数小于等于绞线中钢线的层数时，按照最小值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）

30.5 铝包钢绞线抽检结果分级表

序号

检测大项







检测分项





分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

铝包钢线

表面情况



存在严重腐蚀、断股缺陷



存在显著划痕缺陷

直径及直径偏差

负偏差实测值＞负偏差规定值×3

负偏差规定值×3≥负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

抗拉强度

实测值＜规定值×85%

规定值×85%≤实测值＜规定值×92%

规定值×92%≤实测值＜规定值×96%

规定值×96%≤实测值＜规定值

伸长率





不合格时



电阻率（20℃）



实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

最小铝层厚度





不合格时



扭转



实测值＜规定值×50%

规定值×50%≤实测值＜规定值×70%

规定值×70%≤实测值＜规定值

2

绞线

表面情况



存在严重松股、散股

存在显著松股、散股

存在轻微松股、散股

绞线外径



负偏差实测值＞负偏差规定值×2

负偏差规定值×2≥负偏差实测值＞负偏差规定值×1.5

负偏差规定值×1.5≥负偏差实测值＞负偏差规定值

线密度（单位长度质量）





超出负偏差要求

超出正偏差要求

直流电阻



实测值＞规定值×103%

规定值×103%≥实测值＞规定值×101%

规定值×101%≥实测值＞规定值

绞向



不合格时





节径比





不合格时



导线拉断力



实测值＜规定值×90%

规定值×90%≤实测值＜规定值×95%

规定值×95%≤实测值＜规定值



注：

（1）规定值指实际抽检产品所需检测项目对应技术规范书或技术协议中的要求值。

（2）负偏差规定值按照对应技术规范书或技术协议中得出或规定的公式计算得到。

（3）铝包钢线直径及直径偏差分级判定：不合格的铝包钢线根数大于绞线中铝包钢线的层数时，按照最大超出值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的铝包钢线根数小于等于绞线中铝包钢线的层数时，按照最大超出值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）

（4）铝包钢线抗拉强度分级判定：不合格的铝包钢线根数大于绞线中铝包钢线的层数时，按照最小值进行I级、Ⅱ级、Ⅲ级、轻微级分级判定；不合格的铝包钢线根数小于等于绞线中铝包钢线的层数时，按照最小值对应的分级降一级进行判定（轻微级时不降级）。（中心根不算一层）  

31.电力金具抽检结果分级表

31.1 连接金具抽检结果分级表

序号







检测项目

分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸



超出图纸及技术规范要求值10%以上。

超出图纸及技术规范要求值10%（含）以下。

3

组装

不合格时。





4

热镀锌层

未镀锌时。

不合格时。



5

非破坏载荷

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

6

破坏载荷

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

注：（1）项目1~5判定以破坏载荷试验前的数据为基准。





31.2 悬垂线夹抽检结果分级表

序号







检测项目

分级标准





I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸



超出图纸及技术规范要求值10%以上。

超出图纸及技术规范要求值10%（含）以下。

3

组装

不合格时。





4

热镀锌层

未镀锌时。

不合格时。



5

握力

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

6

破坏载荷

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

7

电晕和无线电干扰

试验不通过时。





注：（1）项目1~5、7、8判定以破坏载荷试验前的数据为基准。



31.3 耐张线夹、接续金具抽检结果分级表

序号







检测项目

分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸



超出图纸及技术规范要求值10%以上。

超出图纸及技术规范要求值10%（含）以下。

3

组装

不合格时





4

热镀锌层

未镀锌时。

不合格时。



5

握力

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

6

破坏载荷（仅适用于螺栓型及楔型耐张线夹）

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

7

电阻（适用于压缩型耐张线夹、接续金具）

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

8

温升（适用于压缩型耐张线夹、接续金具）

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

9

热循环（适用于压缩型耐张线夹、接续金具）

有四至五个项目不合格

有两至三个项目不合格

有一个项目不合格

10

电晕和无线电干扰（适用于330kV及以上压缩型耐张线夹、接续金具）

试验不通过。





注：（1）项目1~5、7~10判定以破坏载荷试验前的数据为基准。



31.4防护金具抽检结果分级表

序号







检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸



超出图纸及技术规范要求值10%以上。

超出图纸及技术规范要求值10%（含）以下。

3

组装

不合格时。





4

热镀锌层

未镀锌时。

不合格时。



5

破坏载荷

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

6

握力

低于技术规范值10%以上。

低于技术规范值2%~10%（含）。

低于技术规范值2%（含）以下。

7

电晕和无线电干扰

试验不通过。





注：（1）项目1~4、7判定以破坏载荷试验前的数据为基准。





31.5间隔棒抽检结果分级表

序号







检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观检查

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸、材料和质量检查

材质不符合设计要求

尺寸和质量超出图纸及技术规范要求值10%以上。

尺寸和质量超出图纸及技术规范要求值10%（含）以下。

3

热镀锌试验

未镀锌时。

不合格时。



4

机械强度试验

低于技术规范值10%以上。

低于技术规范值5%~10%（含）。

低于技术规范值5%（含）以下。

5

振动疲劳试验

不合格时。





6

柔性试验（适用于柔性间隔棒）

不合格时。





7

分裂导线系统振动性能试验

不合格时。





8

电气试验（300kV及以上）

不合格时。







31.6 防振锤抽检结果分级表

序号







检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

外观检查

同一个产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。



存在裂纹缺陷。

（1）外观不符合技术规范要求；

（2）厂家、型号标识未按标准要求标注。

2

尺寸、材料和质量检查

材质不符合设计要求

尺寸和质量超出图纸及技术规范要求值10%以上。

尺寸和质量超出图纸及技术规范要求值10%（含）以下。

3

防腐试验

未镀锌时。

不合格时。



4

线夹对导/地线的握力试验

低于技术规范值10%以上。

低于技术规范值5%~10%（含）。

低于技术规范值5%（含）以下。

5

线夹与螺栓紧固试验

低于技术规范值10%以上。

低于技术规范值5%~10%（含）。

低于技术规范值5%（含）以下。

6

锤头对钢绞线握力试验

低于技术规范值10%以上。

低于技术规范值5%~10%（含）。

低于技术规范值5%（含）以下。

7

线夹对钢绞线握力试验

低于技术规范值10%以上。

低于技术规范值5%~10%（含）。

低于技术规范值5%（含）以下。

8

电晕和无线电干扰试验（330kV级以上）

不合格时。





9

防振锤功率特性试验

不合格时。





10

防振锤防振效果评估试验

不合格时。





11

防振锤疲劳试验

不合格时。











32.交流线路绝缘子抽检结果分级表

32.1 棒形悬式复合绝缘子抽检结果分级表

序号

  





抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

界面和端部装配件连接试验

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题



陡波冲击电压试验不合格

预应力试验不合格

或干工频电压试验不合格

2

伞和伞套材料试验——硬度试验



水煮前后硬度变化超过20%

伞套材料硬度

＜50邵尔

3

伞和伞套材料试验——

1000h紫外光试验





色差较大等问题

4

伞和伞套材料试验——起痕和蚀损试验



蚀损到达芯体

蚀损深度＞3mm、界面击穿、超过三次过流

5

伞和伞套材料试验——可燃性试验

未达到V-2级

未达到V-1级

V-1级

6

伞套材料耐电痕化和蚀损试验



蚀损深度＞6mm

6mm＞蚀损深度＞2.5mm

7

伞和伞套材料试验——憎水性试验





憎水角较小或

HC分级不合格

8

芯棒材料试验——染料渗透试验和水扩散试验



泄漏电流＞1mA

渗透时间＜15min、

0.1mA＜泄漏电流＜1mA

9

芯棒材料试验——应力腐蚀试验





出现芯体腐蚀或强度不达标

10

装配好的芯棒的负荷—时间试验



强度未达到额定值



11

干雷电冲击耐受电压试验



耐受电压未通过



12

湿工频耐受电压试验





耐受电压未通过

13

湿操作冲击耐受电压试验（Um≧300kV的绝缘子）





耐受电压未通过

14

无线电干扰试验





干扰值＞1000uV

15

可见电晕试验（Um≧300kV的绝缘子）





电晕熄灭电压低于规定值

16

损伤极限验证试验及端部装配件与绝缘子伞套间界面的密封试验



机械耐受试验未通过

密封出现渗透现象

17

逐支机械试验

试验未通过





18

外观检查





色差较大、表面缺陷总面积＞0.2%

19

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

20

端部装配件检查





试验未通过

21

端部装配件与伞套间界面的密封检查和规定机械负荷（SML）验证



机械耐受试验未通过

密封出现渗透现象

22

镀锌层检查



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差

23

陡波前冲击耐受电压试验

绝缘发生击穿





24

86%额定机械负荷1h耐受试验（220kV

~500kV）

机械耐受试验未通过，且破坏值＜0.8SML

机械耐受试验未通过，但破坏值＞0.8SML



25

120%额定机械负荷24h耐受试验（适用于

750kV复合绝缘子）

机械耐受试验未通过，且破坏值＜0.8SML

机械耐受试验未通过，但破坏值＞0.8SML 



26

伞套材料—击穿强度试验





击穿强度

＜20kV/mm

27

伞套材料—抗撕裂强度试验





撕裂强度

＜10kN/m

28

伞套材料试验—机械扯断强度试验





机械扯断强度

＜4MPa

29

伞套材料—拉断伸长率试验





拉断伸长率

＜150%

32.2 盘形悬式瓷绝缘子抽检结果分级表

序号







抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

外观检查

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题





色差较大、表面缺陷总面积超差

2

逐个机械试验

试验未通过





3

逐个电气试验





电气击穿

4

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

5

雷电冲击干耐受试验



耐受电压未通过



6

湿工频耐受电压试验





耐受电压未通过

7

机电破坏负荷试验

机械试验不合格，且加倍抽检未通过

瓷件发生电击穿或机械试验未通过，但不合格比例≤20%



8

击穿耐受试验

陡波击穿或工频击穿电压不合格，且合格比例低于90%

陡波击穿或工频击穿电压不合格，但合格比例高于90%



9

残留机械强度试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



10

热机械性能试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



11

偏差检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

12

锁紧销检查





试验未通过

13

温度循环试验





试验未通过

14

孔隙性试验





出现染色渗透现象

15

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差

16

可见电晕及无线电干扰试验





干扰值＞50uV或电晕熄灭电压低于规定值

17

工频电弧试验（交流型适用，仅对220kV及以上线路用的绝缘子）



出现瓷件碎裂或机械试验不合格



32.3 盘形悬式玻璃绝缘子抽检结果分级表

序号







抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

外观检查

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题





色差较大、表面缺陷总面积超差

2

逐个机械试验

试验未通过





3

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

4

雷电冲击干耐受试验



耐受电压未通过



5

湿工频耐受电压试验





耐受电压未通过

6

机械破坏负荷试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



7

击穿耐受试验

陡波击穿或工频击穿电压不合格，且合格比例低于90%

陡波击穿或工频击穿电压不合格，但合格比例高于90%



8

残留机械强度试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



9

热机械性能试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



10

偏差检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

11

锁紧销检查





试验未通过

12

温度循环试验





试验未通过

13

热震试验





试验未通过

14

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差

15

可见电晕及无线电干扰试验





干扰值＞50uV或电晕熄灭电压低于规定值

16

工频电弧试验（交流型适用，仅对220kV及以上线路用的绝缘子）



出现玻璃件碎裂或机械试验不合格



32.4 线路柱式瓷绝缘子抽检结果分级表

序号







抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

外观检查







色差较大、表面缺陷总面积超差

2

逐个机械试验

试验未通过





3

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

4

雷电冲击干耐受试验



耐受电压未通过



5

湿工频耐受电压试验





耐受电压未通过

6

温度循环试验





试验未通过

7

机械破坏负荷试验

机械试验不合格，且加倍抽检未通过

机械试验未通过，但不合格比例≤20%



8

孔隙性试验





出现染色渗透现象

9

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差



32.5 线路柱式复合绝缘子抽检结果分级表

序号







抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

拉伸负荷试验

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题

拉伸试验不合格





2

外观检查





色差较大、表面缺陷总面积超差

3

界面和端头附件连接试验



护套绝缘击穿

端部密封问题或温升不合格

4

装配后的芯棒负荷试验



强度未达到额定值



5

伞裙和外套材料试验





材料试验指标不合格

6

芯棒材料试验





材料试验指标不合格

7

外套材料耐漏电起痕和耐电蚀损试验



蚀损深度＞6mm

6mm＞蚀损深度＞2.5mm

8

雷电冲击干耐受试验



耐受电压未通过



9

湿工频耐受电压试验





耐受电压未通过

10

机械试验（弯曲破坏负荷试验）

机械试验不合格且加倍抽检未通过





11

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

12

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差

13

额定弯曲负荷（SCL）验证试验

机械试验不合格且加倍抽检未通过





32.6 针式瓷绝缘子抽检结果分级表

序号







抽检项目

分级标准



I  级

II  级

III  级

轻微级

1

外观检查







色差较大、表面缺陷总面积超差

2

逐个电气试验





电气击穿

3

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

4

雷电冲击干耐受试验



耐受电压未通过



5

湿工频耐受电压试验





耐受电压未通过

6

机械弯曲破坏负荷试验

机械试验不合格且加倍抽检未通过





7

击穿耐受试验

陡波击穿或工频击穿电压不合格，且合格比例低于90%

陡波击穿或工频击穿电压不合格，但合格比例高于90%



8

温度循环试验





试验未通过

9

孔隙性试验





出现染色渗透现象

10

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差





33.电站支柱绝缘子抽检结果分级表

33.1 标称高于1000V电站支柱复合绝缘子抽检结果分级表

序号





检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级



轻微级

1

界面和端头附件连接试验

同一批产品中的Ⅱ级问题同时出现三项及以上时。



陡波冲击电压试验不合格

预应力试验不合格

或干工频电压试验不合格

2

装配后的芯棒负荷试验

强度低于额定值的80%

强度未达到额定值，但高于额定值的80%。



3

伞和伞套材料试验





材料试验指标不合格

4

芯棒材料试验





材料试验指标不合格

5

外套材料耐电痕化和蚀损试验

2小时内材料出现贯穿性蚀损。

蚀损深度＞6mm

6mm＞蚀损深度＞2.5mm

6

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

7

雷电冲击干耐受试验



耐受电压未通过



8

工频湿耐受电压试验





耐受电压未通过

9

机械试验（弯曲破坏负荷试验）

机械试验未通过，且破坏值＜0.8SCL

机械试验未通过，但破坏值＞0.8SCL



10

规定拉伸负荷试验



拉伸负荷试验未通过



11

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差

12

规定弯曲负荷（SCL）验证试验

机械试验未通过，且破坏值＜0.8SCL

机械试验未通过，但破坏值＞0.8SCL



13

外观检查

外观出现严重开裂，重度锈蚀等问题。

出现伞裙严重变形，轻微锈蚀等问题。

色差较大、表面缺陷总面积＞0.2%

14

拉伸负荷试验

例行拉伸负荷试验未通过





33.2 标称高于1000V户内和户外支柱绝缘子抽检结果分级表

序号





检测项目

分级标准



I  级

Ⅱ  级

Ⅲ  级

轻微级

1

雷电冲击干耐受试验

同一批产品中的Ⅱ级问题同时出现三项及以上时。



耐受电压未通过



2

干操作冲击耐受电压试验缘子（仅适用于户内支柱绝缘子）



耐受电压未通过



3

湿操作冲击耐受电压试验缘子（仅适用于户外支柱绝缘子）





耐受电压未通过

4

工频干耐受电压试验（仅适用于户内支柱绝缘子）



耐受电压未通过



5

工频湿耐受电压试验（仅适用于户外支柱绝缘子）





耐受电压未通过

6

人工污秽耐受电压试验（仅适用于户外支柱绝缘子）





在规定的盐密、灰密条件下，污耐压试验未通过

7

弯曲负荷试验

机械试验未通过，且破坏值＜0.8SCL

机械试验未通过，但破坏值＞0.8SCL



8

扭转试验

机械试验未通过，且破坏值低于额定值的80%。

机械试验未通过，但破坏值高于额定值的80%。



9

拉伸试验

机械试验未通过，且破坏值低于额定值的80%。

机械试验未通过，但破坏值高于额定值的80%。



10

负荷下偏移试验



规定负荷下的偏移量超出允许值10%

规定负荷下的偏移量超差但未超过允许值的10%

11

无线电干扰试验





干扰值＞1000uV

12

尺寸检查



尺寸超过允许值的10%

尺寸超差但未超过允许值的10%

13

温度循环试验





试验未通过

14

机械破坏试验

机械试验未通过，且破坏值＜0.8SCL

机械试验未通过，但破坏值＞0.8SCL



15

击穿试验（仅适用于可击穿型支柱绝缘子）

工频击穿电压不合格，且合格比例低于90%

工频击穿电压不合格，但合格比例高于90%



16

孔隙试验（仅适用于支柱瓷绝缘子）





出现染色渗透现象

17

镀层试验



镀锌层厚度平均值超过允许值的10%

镀锌层厚度平均值超差但未超过允许值的10%、缺锌点面积超差





34.环形混凝土电杆抽检结果分级表

序号







检测项目

分级标准



Ⅰ  级

Ⅱ  级

Ⅲ  级

轻微级

1

标志

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。





不合格时

2

表面裂缝

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

3

漏浆

模边合缝处

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

钢板圈或法兰盘与杆身结合面

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

4

局部碰伤

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

5

内、外表面露筋

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

6

内表面混凝土塌落

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

7

蜂窝

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

8

麻面、粘皮

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

9

接头钢板圈坡口至混凝土端面距离

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

10

杆长

整根杆

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

组装杆杆段

11

壁厚

低于下限不合格，且不合格率为抽检比例20%以上时

低于下限不合格，且不合格率为抽检比例10%-20%（含）时

低于下限不合格，且不合格率低于抽检比例10%（含）以内时

12

外径

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

13

保护层厚度

低于设计值10%以上时

低于设计值5%-10%（含）时

低于设计值5%（含）以内时

14

杆段弯曲度

不合格率为抽检比例20%以上时

不合格率为抽检比例10%-20%（含）时

不合格率低于抽检比例10%（含）以内时

15

端部倾斜

杆底

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

钢板圈

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

法兰盘

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

16

预埋件

预留孔

纵向两孔间距

同一批产品中的Ⅱ级问题同时出现三项及以上时，视同该产品存在I级问题。

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

横向两孔间距

直径

钢板圈

厚度

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

内径

法兰盘

内外径

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

螺孔中心距

端板厚度

17

钢板圈或法兰盘轴线与杆段轴线

不合格率为抽检比例30%以上时

不合格率为抽检比例20%-30%（含）时

不合格率低于抽检比例20%（含）以内时

18

力学性能

抗裂（抗裂检验系数）

不合格时





19

开裂检验弯矩时裂缝宽度

不合格时





20

开裂检验弯矩时残余裂缝宽度

不合格时





21

开裂检验弯矩时挠度

低于标准值5%以上时

低于标准值5%（含）时



22

承载力检验弯矩（承载力综合检验系数）

不合格时





23

承载力检验弯矩时裂缝宽度

不合格时





24

承载力检验弯矩时钢筋状态

不合格时





25

承载力检验弯矩时受压区混凝土状态

不合格时





26

承载力检验弯矩时挠度

不合格时





27

混凝土抗压强度

低于标准值5%以上时

低于标准值5%（含）时



28

钢筋骨架

主筋

规格或数量不合格时





29

螺旋筋

直径低于设计值10%以上时，或间距超出设计值30%以上时

直径低于设计值5%-10%（含）时，或间距超出设计值20%-30%（含）时

直径低于设计值5%（含）以内时，或间距超出设计值20%（含）以内时

注： （1）表中不合格率是指不合格根数与抽检总根数的百分比。

（2）10根环形混凝土电杆中，Ⅲ类问题出现超差大于3根，且超差项目多于3项时，视同Ⅱ级。

（3）当对单根样品进行检测时，B类检测项目1项不合格时，视为轻微级；B类检测项目2项或A类检测项目1项不合格时，视为Ⅲ级；B类检测项目3项及以上，或A、B类检测项目同时不合格时，视为Ⅱ级；其余检测项目参照上表执行。

（4）力学性能或保护层厚度检测时，如果不合格，则从同批次产品中抽取加倍数量电杆进行复检，复检全部合格，则该批次产品合格，否则该批次不合格。

35.金属材料抽检结果分级表

序号





检测项目

分级标准

I  级

Ⅱ  级

Ⅲ  级

轻微级

1

隔离开关触头镀银层厚度检测



无镀层或镀层材质非银

镀银层厚度低于标准规定值且d ＞20%

镀银层厚度低于标准规定值且d≤20%

2

开关柜触头镀银层厚度检测

无镀层或镀层材质非银

镀银层厚度低于标准规定值且d ＞20%

镀银层厚度低于标准规定值且d≤20%

3

户外密闭箱体厚度检测



单层结构箱体板厚＜1.5mm；或双层结构箱体板厚＜0.8mm

单层结构箱体板厚不合格，且≥1.5mm；或双层结构箱体板厚不合格，且≥0.8mm

4

变电站不锈钢部件材质分析





户外密闭箱体材质不满足Q/GDW 11717-2017中16.3.1条规定；或防雨罩材质不满足Q/GDW 11717-2017中16.3.3条规定；或轴销材质不满足Q/GDW 11717-2017中9.2.7条规定

5

GIS壳体对接焊缝超声波检测



依据JB/T 4734-2002中10.6.4.2条，焊缝评定为不合格



6

变电站开关柜铜排检测



搭接面无镀层或镀层材质非银

导电率＜96.6%IACS，或搭接面镀银层厚度不符合技术规范要求

7

变电站接地体涂覆层厚度检测





镀锌层厚度最小值＜70μm，或镀锌层最小平均值＜85μm，或铜覆层厚度＜0.25mm

8

变电站铜部件材质分析





变压器、电抗器抱箍铜含量＜80%

9

互感器及组合电器充气阀门材质分析





气体绝缘互感器、组合电器充气接头采用2 系和7系铝合金或充气口保护封盖的材质与充气口材质不同

10

隔离开关外露传动机构件镀锌层厚度检测





户外敞开式隔离开关水平连杆、拐臂和地刀连杆、拐臂以及户外GIS隔离开关的外露连杆、拐臂镀锌层平均厚度＜65μm

11

变电导流部件紧固件镀锌层厚度检测





户外隔离开关压接线夹引流板、户外GIS套管引线线夹和电抗器接线端子等导流部件用热浸镀锌螺栓、螺母及垫片镀锌层平均厚度＜50μm，或局部最低厚度＜40μm

12

开关柜柜体覆铝锌板厚度检测





柜体厚度＜1.5mm

柜体厚度不合格，且≥1.5mm

13

输电线路紧固件螺栓楔负载和螺母保证载荷试验

螺栓楔负载试验不符合GB/T3098.1要求，或螺母保证载荷试验不符合GB/T3098.2要求





14

输电线路电力金属闭口销材质检测





闭口销材质不符合DL/T 1343的要求

15

输电线路地脚螺栓、螺母检测

机械性能检验项目低于标准规范要求

抽检尺寸不合格数量大于Re

螺栓螺母无性能等级标识或无制造者标识，或抽检尺寸不合格数量等于Re

16

户外跌落式熔断器检测



同一台产品中的轻微级问题同时出现三项及以上时，视同该产品存在Ⅲ级问题

双端逐级排气的导电片导电率＜97%IACS，或单端排气的下触头导电片导电率＜97%IACS，或单端排气的上触头导电片含铜量＜95%，或导电片镀银层厚度＜3μm，或铁件镀锌层厚度＜80μm，或铜铸件材质不是含铜量＞90%的青铜

17

12kV户外柱上断路器检测



同一台产品中的轻微级问题同时出现三项及以上时，视同该产品存在Ⅲ级问题；或外壳厚度＜1.5mm

接线端子镀锡层厚度＜12μm，或接线端子导电率＜96.6%IACS，或外壳厚度不合格，且≥1.5mm

18

JP柜柜体厚度检测





箱体厚度＜1.5mm

箱体厚度不合格，且≥1.5mm

19

环网柜柜体厚度检测





柜体厚度＜1.5mm

柜体厚度不合格，且≥1.5mm

注：隔离开关镀银层厚度检测、开关柜触头镀银层厚度检测中d为偏差，计算方法：d=（（规定值-测量值）/规定值）×100%

输电线路地脚螺栓、螺母检测，Re=2

附件5、协议库存物资寄存结算协议

买方：     

卖方：     



依据《中华人民共和国民法典》及其他有关法律、行政法规，买卖双方经协商一致订立本协议，作为《协议库存货物采购合同》（编号：             ，以下称“采购合同”）的附件。本协议与《采购合同》不一致时以本协议为准。

一、约定事项

在《采购合同》有效期内，卖方将合同货物寄存在买方仓库，合同货物出库前所有权归卖方所有。出库之日起合同货物的所有权转移至买方，买方及时支付货款。

二、双方的权利与义务

1、买方有权使用和调配寄存的合同货物。

2、买方负责合同货物的寄存管理。

3、卖方有权查验、清点寄存的合同货物。

4、卖方应提供符合约定的合同货物，并出具详细的寄存保管措施，注明合同货物寄存所需环境、存储位置、保管注意事项等，协助买方进行库存管理。

三、货物范围与入库交货期

1、合同货物从双方签订的《协议库存货物采购合同》（编号：           ） 范围中选择，数量、型号以买方通知或双方约定为准。

2、卖方在收到买方书面通知后30天内将货物发到寄存地点。

四、入库与出库

1、买方统一向卖方发出合同货物发货通知，卖方按照通知要求在约定时间内将合同货物运至指定仓库指定存放区域，并随车携带合同货物相关技术资料（试验报告、合格证等），负责运输等运杂费用。

2、合同货物入库前，双方应对合同货物的数量、规格、型号、外观包装等进行查验。确认合同货物数量、规格型号无误、外观无破损之后，买卖双方代表签字办理入库手续。入库检验时如数量有误、合同货物规格型号不符或外观破损的，经双方协商，可采取按检验通过的合同货物数量入库或由卖方补齐后按预定数量入库两种方式办理。

3、入库后，每月    日，买卖双方进行寄存合同货物对账。买方定期向卖方提供《寄存物资耗用清单》（附表1），卖方可派员检查合同货物及相关记录，并对实际的合同货物进行清点。

4、卖方应按照买方书面通知及时补库。卖方应在接到买方发出的补库通知后以书面形式确认并反馈相关信息，补库时间自收到买方书面通知之日起不超过30日。不能及时补库时应及时告知买方，由此给买方造成的损失，由卖方承担。

5、合同货物入买方库后，卖方不得擅自将合同货物领取出库用于其它用途。合同期内卖方若需取回合同货物，需在取回日   日前以书面形式告知买方，经买方同意后方可取回。取回前双方应对合同货物的数量、规格、型号、外观包装等进行检查。

6、买方有权按照实际需求领用合同货物，领用之日视为出库日。

7、买方按照卖方提供的合同货物仓储保管措施统一对合同货物进行日常保管。由于卖方不提供或未及时提供或遗漏提供相关保管措施，导致卖方合同货物在买方仓库产生的一切不利后果均由卖方自行承担。因保管不善导致的合同货物外观损毁、灭失的，由买方承担责任。因不可抗力导致合同货物损毁的，买方不承担任何责任。

五、抽样检测

1、买方有权在寄存期间对合同货物进行抽样检测（下称“抽检”），抽检时，卖方需派代表参加。对于可当场完成检测的，由卖方代表、质检人员、仓库管理人员在检验结果单据上签字。对于无法当场完成检测的，由卖方代表、质检人员、仓库管理人员对抽样送检样品进行签字确认，由具备检测资质的专业机构进行检测并出具检测结果。

2、卖方有义务配合买方开展抽检工作，并根据买方的要求提供各类技术资料和其他必要条件。

3、如抽检的合同货物符合合同要求，所有检测等相关费用由买方承担。如抽检的产品不符合合同要求，买方将按照合同约定或国家相关规定，扩大抽检范围，根据检测结果及合同相关约定，作修理、重作、更换等处理，并追究卖方的违约责任，同时所有检测等相关费用由卖方承担。  

4、卖方应对自然老化、锈蚀、技术落后造成损毁的合同货物进行处理并承担费用。

5、卖方不定期对合同货物进行巡查和养护。

六、运输及费用承担

1、当合同货物出库运至工程项目现场，由仓库至现场的二次配送运输费用由买方承担。

2、合同货物发运前，买方将发货时间和预计到货时间通知卖方，便于卖方进行现场指导安装或提供其他服务。

七、货款结算

1、每月   日，买方出具《寄存物资耗用清单》给卖方对账，卖方需在5个工作日内书面确认。如卖方有异议，应及时与买方核对。双方以核对确定的结果作为结算依据。

2、买卖双方按照第七条第1款的约定结算，合同货物价格在协议库存采购合同约定基础上，以订单匹配日的联动价格为准。卖方凭双方核对确定的《寄存物资耗用清单》和相应金额的全额增值税专用发票申请支付，买方审核无误后60天内办理支付手续。支付方式及比例按《采购合同》执行。

3、《采购合同》有效期届满，寄存剩余货物由买方购买 ，卖方凭剩余货物相应金额的增值税专用发票申请支付，买方审核无误后60天内办理支付手续。

4 、所有有关合同货物的送货（不含买方二次配送）、退货、转卖发生的运杂费用均由卖方承担。卖方承担全部运输保险费用（卖方配送至需求仓库、仓库到需求地点）。

八 、其他

本协议经双方法定代表人（负责人）或其授权代表签字并加盖双方公章或合同专用章之日起生效。协议签订日期以双方中最后一方签署并加盖公章或合同专用章的日期为准。有效期与《采购合同》一致。



签 署 页

买方：

卖方：

法定代表人(负责人)或

授权代表（签字）：

法定代表人(负责人)或

授权代表（签字）：

签订日期：

签订日期：



地址：

地址：

开户银行： 

开户银行： 

账号：

账号：

统一社会信用代码： 

统一社会信用代码：

开户行地址：

开户行地址：

联系人： 

联系人： 

电话：

电话：

传真：

传真：

电子邮箱:

电子邮箱:





附表1：寄存物资耗用清单

寄存物资耗用清单

寄存物资耗用清单编号：                                   含税总金额：         元

需求单位：                                               供应商名称：

序号

物料描述

物料编码

寄存采购订单及行项目

寄存数量

单位

含税单价

含税总价

配送单号及行项目

配送数量

配送中心

入库仓库

入库人员

操作时间

入库数量

转自有凭证及行项目

转自有凭证时间

框架协议及行项目

上月末寄存结余量

本月入/出库量

本月末寄存结余量

1









































2









































3











































附件6：结清款保函格式（以银行出具的保函为例）



 银行保函替代结清款申请函

致：            （买方）

               公司（卖方）与贵公司（买方）签订了关于向            工程供货合同（合同编号           ），合同金额￥（人民币）             元。其中：合同结清款￥（人民币）          元，占合同总金额的       %。

现申请以合同结清款同等金额的银行保函替代合同结清款，并承诺如下：

我公司提供的银行保函真实有效，保函有效期不短于原合同约定的质保期限。

我公司严格履行合同约定的各项质量保证义务，银行保函的提供不影响合同原有义务的履行。

我公司同意如贵公司在兑付该银行保函过程中产生任何延迟、不能足额兑现等情况时，贵公司可以在其他我公司与贵公司签订合同中应付款项中扣除同等金额的合同结清款。

如在银行保函有效期内，合同货物出现因我公司原因造成的质量问题，需要延长合同质保期的，我公司承诺按要求提供新的银行保函。







     年   月   日（公章）



结清款保函

致：         （买方）

鉴于                 （卖方名称，以下简称卖方）与贵方（买方）于     年    月    日签订了买方合同编号为          的   采购合同（以下简称采购合同），卖方将根据采购合同向买方供应合同货物。

鉴于贵方根据采购合同，要求卖方提供与合同结清款同等金额即人民币               （大写）   （小写）、占合同价格的    % 的结清款保函，作为卖方履行质保期义务的担保。

为此，根据卖方的申请，本银行                         （银行名称及法定地址），特向贵方出具上述金额的结清款保函，并在此声明：

本结清款保函为无条件的不可撤销的银行保函；

如果由于卖方在履行采购合同质保期责任中的作为或不作为、故意、疏忽或过失、过错等原因，使贵方遭受或可能遭受任何损失时，贵方即可向本行发出要求支付的书面通知。本行在收到该通知后将立即按该书面通知所要求的支付金额和时间进行支付。贵方在发出此类通知时无需随附任何证据或证据性材料，也无需说明任何理由；

本结清款保函项下的任何支付均为免税和净值，对于现有或将来的税收、关税、收费、费用扣减或预提税款，不论这些款项是何种性质和由谁征收，都不从本结清款保函项下的支付中扣除；

本行特此放弃所有因贵方与卖方之间发生争议或相互索赔而享有的任何抗辩权；

本行进一步同意，如果采购合同发生任何情况的修改、修订、补充或其他变化，本行在本结清款保函中的责任将不会发生任何变化，采购合同的前述变化也无须通知本行；

本结清款保函自   年   月   日起至   年   月   日止有效。



     

       

                                  银行名称：（盖章）

负责人：    

日期：   年   月  日









附件7：协议库存份额跨省调剂物资采购合同

 

附表2



导地线类物资Ｋ值一览表

物料编码

物料描述

小类描述

计量单位

芯数

截面

联动原材料

原材料型号

系数K（kg/计量单位）

500014805

布电线,BV,铜,2.5,1

布电线

米

1

2.5

铜

1#电解铜

0.0223 

500014806

布电线,BV,铜,4,1

布电线

米

1

4

铜

1#电解铜

0.0355 

500014821

布电线,BV,铜,6,1

布电线

米

1

6

铜

1#电解铜

0.0535 

500014807

布电线,BV,铜,10,1

布电线

米

1

10

铜

1#电解铜

0.0910 

500014851

布电线,BV,铜,16,1

布电线

米

1

16

铜

1#电解铜

0.1435 

500014855

布电线,BV,铜,25,1

布电线

米

1

25

铜

1#电解铜

0.2280 

500014856

布电线,BV,铜,35,1

布电线

米

1

35

铜

1#电解铜

0.3160 

500014852

布电线,BV,铜,50,1

布电线

米

1

50

铜

1#电解铜

0.4280 

500014853

布电线,BV,铜,70,1

布电线

米

1

70

铜

1#电解铜

0.6190 

500014857

布电线,BV,铜,95,1

布电线

米

1

95

铜

1#电解铜

0.8580 

500014858

布电线,BV,铜,120,1

布电线

米

1

120

铜

1#电解铜

1.0845 

500026696

钢芯铝绞线,JL/G1A,35/6

钢芯铝绞线

吨



35/6

铝

A00铝

681.96 

500026697

钢芯铝绞线,JL/G1A,50/8

钢芯铝绞线

吨



50/8

铝

A00铝

682.10 

500026698

钢芯铝绞线,JL/G1A,70/10

钢芯铝绞线

吨



70/10

铝

A00铝

681.98 

500064328

钢芯铝绞线,JL/G3A,1000/45

钢芯铝绞线

吨



1000/45

铝

A00铝

892.62 

500026691

钢芯铝绞线,JL/G1A,120/20

钢芯铝绞线

吨



120/20

铝

A00铝

685.22 

500026694

钢芯铝绞线,JL/G1A,120/25

钢芯铝绞线

吨



120/25

铝

A00铝

683.44 

500074568

钢芯铝绞线,JL/G1A,1400/120

钢芯铝绞线

吨



1400/120

铝

A01铝

803.31 

500026703

钢芯铝绞线,JL/G1A,150/20

钢芯铝绞线

吨



150/20

铝

A00铝

732.83 

500026496

钢芯铝绞线,JL/G1A,150/25

钢芯铝绞线

吨



150/25

铝

A00铝

685.09 

500026692

钢芯铝绞线,JL/G1A,150/35

钢芯铝绞线

吨



150/35

铝

A00铝

605.88 

500026704

钢芯铝绞线,JL/G1A,185/25

钢芯铝绞线

吨



185/25

铝

A00铝

727.97 

500027425

钢芯铝绞线,JL/G1A,185/30

钢芯铝绞线

吨



185/30

铝

A00铝

684.91 

500037693

钢芯铝绞线,JL/G1A,185/45

钢芯铝绞线

吨



185/45

铝

A00铝

603.24 

500026702

钢芯铝绞线,JL/G1A,240/30

钢芯铝绞线

吨



240/30

铝

A00铝

732.47 

500027421

钢芯铝绞线,JL/G1A,240/40

钢芯铝绞线

吨



240/40

铝

A00铝

685.10 

500026693

钢芯铝绞线,JL/G1A,300/25

钢芯铝绞线

吨



300/25

铝

A00铝

801.17 

500030943

钢芯铝绞线,JL/G1A,300/40

钢芯铝绞线

吨



300/40

铝

A00铝

732.46 

500026705

钢芯铝绞线,JL/G1A,300/50

钢芯铝绞线

吨



300/50

铝

A00铝

685.04 

500026707

钢芯铝绞线,JL/G1A,400/35

钢芯铝绞线

吨



400/35

铝

A00铝

801.69 

500014612

钢芯铝绞线,JL/G1A,400/50

钢芯铝绞线

吨



400/50

铝

A00铝

732.05 

500053911

钢芯铝绞线,JL/G1A,400/65

钢芯铝绞线

吨



400/65

铝

A00铝

684.98 

500027430

钢芯铝绞线,JL/G1A,50/30

钢芯铝绞线

吨



50/30

铝

A00铝

377.56 

500027423

钢芯铝绞线,JL/G1A,500/45

钢芯铝绞线

吨



500/45

铝

A00铝

801.41 

500014615

钢芯铝绞线,JL/G1A,500/65

钢芯铝绞线

吨



500/65

铝

A00铝

731.54 

500014616

钢芯铝绞线,JL/G1A,630/45

钢芯铝绞线

吨



630/45

铝

A00铝

836.67 

500030937

钢芯铝绞线,JL/G1A,630/55

钢芯铝绞线

吨



630/55

铝

A00铝

801.62 

500027431

钢芯铝绞线,JL/G1A,70/40

钢芯铝绞线

吨



70/40

铝

A00铝

377.52 

500065328

钢芯铝绞线,JL/G2A,720/50

钢芯铝绞线

吨



720/50

铝

A00铝

836.68 

500064322

钢芯铝绞线,JL/G2A,720/90

钢芯铝绞线

吨



720/90

铝

A00铝

735.94 

500052334

钢芯铝绞线,JL/G1A,800/55

钢芯铝绞线

吨



800/55

铝

A00铝

835.01 

500064327

钢芯铝绞线,JL/G3A,900/40

钢芯铝绞线

吨



900/40

铝

A00铝

891.74 

500064329

钢芯铝绞线,JL/G2A,900/75

钢芯铝绞线

吨



900/75

铝

A00铝

809.14 

500027432

钢芯铝绞线,JL/G1A,95/15

钢芯铝绞线

吨



95/15

铝

A00铝

682.96 

500027426

钢芯铝绞线,JL/G1A,95/20

钢芯铝绞线

吨



95/20

铝

A00铝

642.36 

500027424

钢芯铝绞线,JL/G1A,95/55

钢芯铝绞线

吨



95/55

铝

A00铝

377.54 

500133978

集束绝缘导线,AC0.4kV,BS3-JKLYJ,16,2

集束绝缘导线

千米

2

16

铝

A00铝

86.09 

500029377

集束绝缘导线,AC1kV,JKLYJ,25,2

集束绝缘导线

千米

2

25

铝

A00铝

135.86 

500133977

集束绝缘导线,AC0.4kV,BS3-JKLYJ,35,2

集束绝缘导线

千米

2

35

铝

A00铝

188.18 

500032336

集束绝缘导线,AC0.4kV,BS-JKLYJ,35,2

集束绝缘导线

千米

2

35

铝

A00铝

188.18 

500133998

集束绝缘导线,AC0.4kV,BS3-JKLYJ,70,2

集束绝缘导线

千米

2

70

铝

A00铝

372.95 

500029380

集束绝缘导线,AC1kV,JKLYJ,70,2

集束绝缘导线

千米

2

70

铝

A00铝

374.13 

500029382

集束绝缘导线,AC1kV,JKLYJ,120,2

集束绝缘导线

千米

2

120

铝

A00铝

650.06 

500134022

集束绝缘导线,AC0.4kV,BS1-JKLYJ,35,4

集束绝缘导线

千米

4

35

铝

A00铝

376.37 

500014735

集束绝缘导线,AC0.4kV,BS1-JKLV,70,4

集束绝缘导线

千米

4

70

铝

A00铝

744.59 

500134030

集束绝缘导线,AC0.4kV,BS1-JKLYJ,70,4

集束绝缘导线

千米

4

70

铝

A00铝

744.59 

500026430

集束绝缘导线,AC1kV,JKLYJ,70,4

集束绝缘导线

千米

4

70

铝

A00铝

748.26 

500014737

集束绝缘导线,AC0.4kV,BS1-JKLV,120,4

集束绝缘导线

千米

4

120

铝

A00铝

1289.44 

500134019

集束绝缘导线,AC0.4kV,BS1-JKLYJ,120,4

集束绝缘导线

千米

4

120

铝

A00铝

1289.44 

500026425

集束绝缘导线,AC1kV,JKLYJ,120,4

集束绝缘导线

千米

4

120

铝

A00铝

1295.82 

500134026

集束绝缘导线,AC0.4kV,BS3-JKYJ,16,2

集束绝缘导线

千米

2

16

铜

1#电解铜

283.42 

500134020

集束绝缘导线,AC0.4kV,BS3-JKYJ,25,2

集束绝缘导线

千米

2

25

铜

1#电解铜

449.64 

500134025

集束绝缘导线,AC0.4kV,BS1-JKYJ,25,4

集束绝缘导线

千米

4

25

铜

1#电解铜

899.36 

500134024

集束绝缘导线,AC0.4kV,BS1-JKYJ,35,4

集束绝缘导线

千米

4

35

铜

1#电解铜

1253.53 

500014793

集束绝缘导线,AC0.4kV,JKYJ,50,4

集束绝缘导线

千米

4

50

铜

1#电解铜

1740.43 

500014792

集束绝缘导线,AC0.4kV,JKYJ,70,4

集束绝缘导线

千米

4

70

铜

1#电解铜

2482.96 

500027440

架空绝缘导线,AC1kV,JKLYJ,10

架空绝缘导线

千米



10

铝

A00铝

26.79 

500075723

架空绝缘导线,AC1kV,JKLV,16

架空绝缘导线

千米



16

铝

A00铝

43.25 

500027443

架空绝缘导线,AC1kV,JKLYJ,16

架空绝缘导线

千米



16

铝

A00铝

43.25 

500027450

架空绝缘导线,AC10kV,JKLYJ,25

架空绝缘导线

千米



25

铝

A00铝

68.10 

500075724

架空绝缘导线,AC1kV,JKLV,25

架空绝缘导线

千米



25

铝

A00铝

68.10 

500027441

架空绝缘导线,AC1kV,JKLYJ,25

架空绝缘导线

千米



25

铝

A00铝

68.10 

500027444

架空绝缘导线,AC10kV,JKLYJ,35

架空绝缘导线

千米



35

铝

A00铝

94.15 

500027453

架空绝缘导线,AC1kV,JKLGYJ,35

架空绝缘导线

千米



35

铝

A00铝

94.15 

500027442

架空绝缘导线,AC1kV,JKLYJ,35

架空绝缘导线

千米



35

铝

A00铝

94.15 

500014672

架空绝缘导线,AC10kV,JKLYJ,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500014674

架空绝缘导线,AC1kV,JKLGYJ,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500058064

架空绝缘导线,AC1kV,JKLV,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500014669

架空绝缘导线,AC1kV,JKLYJ,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500056761

架空绝缘导线,AC20kV,JKLYJ,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500099477

架空绝缘导线,AC380V,JKLYJ,50

架空绝缘导线

千米



50

铝

A00铝

130.25 

500014664

架空绝缘导线,AC10kV,JKLYJ,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500126961

架空绝缘导线,AC10kV,JKLHYJ/Q,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500014677

架空绝缘导线,AC1kV,JKLGYJ,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500014670

架空绝缘导线,AC1kV,JKLYJ,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500062366

架空绝缘导线,AC20kV,JKLYJ,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500032327

架空绝缘导线,AC380V,JKLYJ,70

架空绝缘导线

千米



70

铝

A00铝

186.95 

500014665

架空绝缘导线,AC10kV,JKLYJ,95

架空绝缘导线

千米



95

铝

A00铝

256.70 

500014671

架空绝缘导线,AC1kV,JKLYJ,95

架空绝缘导线

千米



95

铝

A00铝

256.70 

500058077

架空绝缘导线,AC380V,JKLYJ,95

架空绝缘导线

千米



95

铝

A00铝

256.70 

500014660

架空绝缘导线,AC10kV,JKLYJ,120

架空绝缘导线

千米



120

铝

A00铝

322.72 

500014687

架空绝缘导线,AC1kV,JKLGYJ,120

架空绝缘导线

千米



120

铝

A00铝

322.72 

500014666

架空绝缘导线,AC1kV,JKLYJ,120

架空绝缘导线

千米



120

铝

A00铝

322.72 

500014661

架空绝缘导线,AC10kV,JKLYJ,150

架空绝缘导线

千米



150

铝

A00铝

400.65 

500126959

架空绝缘导线,AC10kV,JKLHYJ/Q,150

架空绝缘导线

千米



150

铝

A00铝

400.65 

500014673

架空绝缘导线,AC1kV,JKLYJ,150

架空绝缘导线

千米



150

铝

A00铝

400.65 

500065823

架空绝缘导线,AC1kV,JKTRJY,150

架空绝缘导线

千米



150

铜

1#电解铜

1333.14

500061759

架空绝缘导线,AC20kV,JKLYJ,150

架空绝缘导线

千米



150

铝

A00铝

400.65 

500014662

架空绝缘导线,AC10kV,JKLYJ,185

架空绝缘导线

千米



185

铝

A00铝

497.95 

500014667

架空绝缘导线,AC1kV,JKLYJ,185

架空绝缘导线

千米



185

铝

A00铝

497.95 

500014663

架空绝缘导线,AC10kV,JKLYJ,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500126960

架空绝缘导线,AC10kV,JKLHYJ/Q,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500014676

架空绝缘导线,AC1kV,JKLGYJ,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500014668

架空绝缘导线,AC1kV,JKLYJ,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500065809

架空绝缘导线,AC1kV,JKTRJY,240

架空绝缘导线

千米



240

铜

1#电解铜

2165.09 

500126983

架空绝缘导线,AC20kV,JKLHYJ,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500056759

架空绝缘导线,AC20kV,JKLYJ,240

架空绝缘导线

千米



240

铝

A00铝

653.10 

500014705

架空绝缘导线,AC10kV,JKLYJ,300

架空绝缘导线

千米



300

铝

A00铝

824.15 

500014679

架空绝缘导线,AC1kV,JKLYJ,300

架空绝缘导线

千米



300

铝

A00铝

824.15 

500065814

架空绝缘导线,AC1kV,JKTRJY,300

架空绝缘导线

千米



300

铜

1#电解铜

2695.24

500056849

架空绝缘导线,AC10kV,JKLGYJ,50/8

架空绝缘导线

千米



50/8

铝

A00铝

127.00 

500063931

架空绝缘导线,AC1kV,JKLGYJ,50/8

架空绝缘导线

千米



50/8

铝

A00铝

127.00 

500061993

架空绝缘导线,AC10kV,JKLGYJ,70/10

架空绝缘导线

千米



25842

铝

A00铝

180.00 

500057753

架空绝缘导线,AC1kV,JKLGYJ,70/10

架空绝缘导线

千米



25842

铝

A00铝

180.00 

500057711

架空绝缘导线,AC10kV,JKLGYJ,120/20

架空绝缘导线

千米



120/20

铝

A00铝

304.50 

500057718

架空绝缘导线,AC1kV,JKLGYJ,120/20

架空绝缘导线

千米



120/20

铝

A00铝

304.50 

500014700

架空绝缘导线,AC10kV,JKLGYJ,120/25

架空绝缘导线

千米



120/25

铝

A00铝

323.00 

500061768

架空绝缘导线,AC10kV,JKLGYJ,150/20

架空绝缘导线

千米



150/20

铝

A00铝

384.00 

500057750

架空绝缘导线，AC1kV，JKLGYJ，150/20

架空绝缘导线

千米



150/20

铝

A00铝

384.00 

500071929

架空绝缘导线,AC20kV,JKLGYJ,150/20

架空绝缘导线

千米



150/20

铝

A00铝

384.00 

500057754

架空绝缘导线,AC10kV,JKLGYJ,150/25

架空绝缘导线

千米



150/25

铝

A00铝

392.00 

500014701

架空绝缘导线,AC10kV,JKLGYJ,150/35

架空绝缘导线

千米



150/35

铝

A00铝

388.00 

500129306

架空绝缘导线,AC10kV,JKLGYJ,185/25

架空绝缘导线

千米



185/25

铝

A00铝

512.07 

500057752

架空绝缘导线,AC1kV,JKLGYJ,185/25

架空绝缘导线

千米



185/25

铝

A00铝

512.07 

500014702

架空绝缘导线,AC10kV,JKLGYJ,185/30

架空绝缘导线

千米



185/30

铝

A00铝

477.00 

500014703

架空绝缘导线,AC10kV,JKLGYJ,240/30

架空绝缘导线

千米



240/30

铝

A00铝

643.00 

500071928

架空绝缘导线,AC20kV,JKLGYJ,240/30

架空绝缘导线

千米



240/30

铝

A00铝

643.00 

500014704

架空绝缘导线,AC10kV,JKLGYJ,240/40

架空绝缘导线

千米



240/40

铝

A00铝

629.00 

500014689

架空绝缘导线,AC1kV,JKLGYJ,50/30

架空绝缘导线

千米



50/30

铝

A00铝

134.41 

500014698

架空绝缘导线,AC10kV,JKLGYJ,70/40

架空绝缘导线

千米



70/40

铝

A00铝

184.00 

500061767

架空绝缘导线,AC10kV,JKLGYJ,95/15

架空绝缘导线

千米



95/15

铝

A00铝

249.00 

500014678

架空绝缘导线,AC1kV,JKLGYJ,95

架空绝缘导线

千米



95/15

铝

A00铝

249.00 

500057751

架空绝缘导线,AC1kV,JKLGYJ,95/15

架空绝缘导线

千米



95/15

铝

A00铝

249.00 

500057712

架空绝缘导线,AC10kV,JKLGYJ,95/20

架空绝缘导线

千米



95/20

铝

A00铝

250.00 

500014699

架空绝缘导线,AC10kV,JKLGYJ,95/55

架空绝缘导线

千米



95/55

铝

A00铝

254.00 

500065640

架空绝缘导线,AC1kV,JKRYJ,2.5

架空绝缘导线

千米



2.5

铜

1#电解铜

22.18 

500065821

架空绝缘导线,AC1kV,JKTRJY,2.5

架空绝缘导线

千米



2.5

铜

1#电解铜

22.18 

500065668

架空绝缘导线,AC1kV,JKRYJ,4.5

架空绝缘导线

千米



4.5

铜

1#电解铜

39.96 

500065655

架空绝缘导线,AC1kV,JKRYJ,6

架空绝缘导线

千米



6

铜

1#电解铜

53.27 

500065645

架空绝缘导线,AC1kV,JKRYJ,10

架空绝缘导线

千米



10

铜

1#电解铜

89.45 

500027462

架空绝缘导线,AC1kV,JKYJ,10

架空绝缘导线

千米



10

铜

1#电解铜

89.45 

500065667

架空绝缘导线,AC1kV,JKRYJ,16

架空绝缘导线

千米



16

铜

1#电解铜

142.27 

500027451

架空绝缘导线,AC1kV,JKYJ,16

架空绝缘导线

千米



16

铜

1#电解铜

142.27 

500027457

架空绝缘导线,AC10kV,JKYJ,25

架空绝缘导线

千米



25

铜

1#电解铜

224.29 

500065658

架空绝缘导线,AC1kV,JKRYJ,25

架空绝缘导线

千米



25

铜

1#电解铜

224.29 

500027463

架空绝缘导线,AC1kV,JKYJ,25

架空绝缘导线

千米



25

铜

1#电解铜

224.29 

500027458

架空绝缘导线,AC10kV,JKYJ,35

架空绝缘导线

千米



35

铜

1#电解铜

312.42 

500065813

架空绝缘导线,AC10kV,JKTRJY,35

架空绝缘导线

千米



35

铜

1#电解铜

312.42 

500065660

架空绝缘导线,AC1kV,JKRYJ,35

架空绝缘导线

千米



35

铜

1#电解铜

312.42 

500027464

架空绝缘导线,AC1kV,JKYJ,35

架空绝缘导线

千米



35

铜

1#电解铜

312.42 

500014710

架空绝缘导线,AC10kV,JKYJ,50

架空绝缘导线

千米



50

铜

1#电解铜

435.43 

500065661

架空绝缘导线,AC1kV,JKRYJ,50

架空绝缘导线

千米



50

铜

1#电解铜

435.43 

500014712

架空绝缘导线,AC1kV,JKYJ,50

架空绝缘导线

千米



50

铜

1#电解铜

435.43 

500062918

架空绝缘导线,AC20kV,JKYJ,50

架空绝缘导线

千米



50

铜

1#电解铜

435.43 

500014707

架空绝缘导线,AC10kV,JKYJ,70

架空绝缘导线

千米



70

铜

1#电解铜

621.83 

500065644

架空绝缘导线,AC1kV,JKRYJ,70

架空绝缘导线

千米



70

铜

1#电解铜

621.83 

500014713

架空绝缘导线,AC1kV,JKYJ,70

架空绝缘导线

千米



70

铜

1#电解铜

621.83 

500014719

架空绝缘导线,AC10kV,JKYJ,95

架空绝缘导线

千米



95

铜

1#电解铜

852.06 

500066150

架空绝缘导线,AC1kV,JKRYJ,95

架空绝缘导线

千米



95

铜

1#电解铜

852.06 

500014714

架空绝缘导线,AC1kV,JKYJ,95

架空绝缘导线

千米



95

铜

1#电解铜

852.06 

500014706

架空绝缘导线,AC10kV,JKYJ,120

架空绝缘导线

千米



120

铜

1#电解铜

1072.36 

500065663

架空绝缘导线,AC1kV,JKRYJ,120

架空绝缘导线

千米



120

铜

1#电解铜

1072.36 

500014711

架空绝缘导线,AC1kV,JKYJ,120

架空绝缘导线

千米



120

铜

1#电解铜

1072.36 

500014716

架空绝缘导线,AC10kV,JKYJ,150

架空绝缘导线

千米



150

铜

1#电解铜

1333.14 

500065649

架空绝缘导线,AC1kV,JKRYJ,150

架空绝缘导线

千米



150

铜

1#电解铜

1333.14 

500014708

架空绝缘导线,AC1kV,JKYJ,150

架空绝缘导线

千米



150

铜

1#电解铜

1333.14 

500014717

架空绝缘导线,AC10kV,JKYJ,185

架空绝缘导线

千米



185

铜

1#电解铜

1653.84 

500065652

架空绝缘导线,AC1kV,JKRYJ,185

架空绝缘导线

千米



185

铜

1#电解铜

1653.84 

500065818

架空绝缘导线,AC1kV,JKTRJY,185

架空绝缘导线

千米



185

铜

1#电解铜

1653.84 

500014720

架空绝缘导线,AC1kV,JKYJ,185

架空绝缘导线

千米



185

铜

1#电解铜

1653.84 

500014718

架空绝缘导线,AC10kV,JKYJ,240

架空绝缘导线

千米



240

铜

1#电解铜

2165.09 

500065647

架空绝缘导线,AC1kV,JKRYJ,240

架空绝缘导线

千米



240

铜

1#电解铜

2165.09 

500014709

架空绝缘导线,AC1kV,JKYJ,240

架空绝缘导线

千米



240

铜

1#电解铜

2165.09 

500036804

架空绝缘导线,AC10kV,JKYJ,300

架空绝缘导线

千米



300

铜

1#电解铜

2695.24 

500055252

铝包钢芯铝绞线,JL/LB20A,185/30

铝包钢芯铝绞线

吨



185/30

铝

A00铝

701.34 

500057628

铝包钢芯铝绞线,JL/LB20A,240/30

铝包钢芯铝绞线

吨



240/30

铝

A00铝

746.76 

500032330

铝绞线,JL,120

铝绞线

吨



120

铝

A00铝

1000.00 

500026524

铝绞线,JL,150

铝绞线

吨



150

铝

A00铝

1000.00 

500032329

铝绞线,JL,185

铝绞线

吨



185

铝

A00铝

1000.00 

500032328

铝绞线,JL,240

铝绞线

吨



240

铝

A00铝

1000.00 



10kV及以下电缆Ｋ值一览表

物料编码

物料描述

小类描述

计量单位

芯数

截面

联动原材料

原材料型号

系数K（kg/计量单位）

500109012

低压电力电缆,VLV,铝,50,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

50

铝

A00铝

133.92 

500109026

低压电力电缆,VLV,铝,95,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

95

铝

A00铝

259.92 

500109022

低压电力电缆,VLV,铝,120,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

120

铝

A00铝

326.87 

500113005

低压电力电缆,VLV,铝,150,1芯,ZA,无铠装,普通

低压电力电缆

千米

1

150

铝

A00铝

407.27 

500109033

低压电力电缆,VLV,铝,185,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

185

铝

A00铝

504.48 

500109034

低压电力电缆,VLV,铝,240,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

240

铝

A00铝

657.92 

500015458

低压电力电缆,VLV,铝,10,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500015495

低压电力电缆,VLV,铝,10,2芯,不阻燃,22,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500108991

低压电力电缆,VLV,铝,10,2芯,ZC,22,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500108997

低压电力电缆,VLV,铝,10,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500052402

低压电力电缆,YJLV,铝,10,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500106970

低压电力电缆,YJLV,铝,10,2芯,不阻燃,22,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500109063

低压电力电缆,YJLV,铝,10,2芯,ZC,22,普通

低压电力电缆

千米

2

10

铝

A00铝

53.80 

500015461

低压电力电缆,VLV,铝,16,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500015498

低压电力电缆,VLV,铝,16,2芯,不阻燃,22,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500108998

低压电力电缆,VLV,铝,16,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500108999

低压电力电缆,VLV,铝,16,2芯,ZC,22,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500016145

低压电力电缆,YJLV,铝,16,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500109071

低压电力电缆,YJLV,铝,16,2芯,ZC,22,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500132731

低压电力电缆,YJLV,铝,16,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

16

铝

A00铝

86.00 

500015464

低压电力电缆,VLV,铝,25,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500015501

低压电力电缆,VLV,铝,25,2芯,不阻燃,22,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500108992

低压电力电缆,VLV,铝,25,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500108994

低压电力电缆,VLV,铝,25,2芯,ZC,22,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500016138

低压电力电缆,YJLV,铝,25,2芯,不阻燃,22,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500016284

低压电力电缆,YJLV,铝,25,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500109076

低压电力电缆,YJLV,铝,25,2芯,ZC,22,普通

低压电力电缆

千米

2

25

铝

A00铝

134.80 

500015400

低压电力电缆,VLV,铝,35,2芯,不阻燃,22,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500015465

低压电力电缆,VLV,铝,35,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500108993

低压电力电缆,VLV,铝,35,2芯,ZC,22,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500108996

低压电力电缆,VLV,铝,35,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500015656

低压电力电缆,YJLV,铝,35,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500016149

低压电力电缆,YJLV,铝,35,2芯,不阻燃,22,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500109069

低压电力电缆,YJLV,铝,35,2芯,ZC,22,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500132926

低压电力电缆,YJLV,铝,35,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

35

铝

A00铝

188.60 

500015389

低压电力电缆,VLV,铝,50,2芯,不阻燃,22,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500015467

低压电力电缆,VLV,铝,50,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500109007

低压电力电缆,VLV,铝,50,2芯,ZC,22,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500109014

低压电力电缆,VLV,铝,50,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500016180

低压电力电缆,YJLV,铝,50,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500109073

低压电力电缆,YJLV,铝,50,2芯,ZC,22,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500132730

低压电力电缆,YJLV,铝,50,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

50

铝

A00铝

269.12 

500015390

低压电力电缆,VLV,铝,70,2芯,不阻燃,22,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500015469

低压电力电缆,VLV,铝,70,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500109013

低压电力电缆,VLV,铝,70,2芯,ZC,22,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500109016

低压电力电缆,VLV,铝,70,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500016147

低压电力电缆,YJLV,铝,70,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500109074

低压电力电缆,YJLV,铝,70,2芯,ZC,22,普通

低压电力电缆

千米

2

70

铝

A00铝

382.07 

500015247

低压电力电缆,VLV,铝,95,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500015401

低压电力电缆,VLV,铝,95,2芯,不阻燃,22,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500109021

低压电力电缆,VLV,铝,95,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500109024

低压电力电缆,VLV,铝,95,2芯,ZC,22,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500071825

低压电力电缆,YJLV,铝,95,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500109072

低压电力电缆,YJLV,铝,95,2芯,ZC,22,普通

低压电力电缆

千米

2

95

铝

A00铝

522.05 

500015459

低压电力电缆,VLV,铝,120,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

120

铝

A00铝

646.40 

500015496

低压电力电缆,VLV,铝,120,2芯,不阻燃,22,普通

低压电力电缆

千米

2

120

铝

A00铝

646.40 

500109030

低压电力电缆,VLV,铝,120,2芯,ZC,22,普通

低压电力电缆

千米

2

120

铝

A00铝

646.40 

500109035

低压电力电缆,VLV,铝,120,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

120

铝

A00铝

646.40 

500109077

低压电力电缆,YJLV,铝,120,2芯,ZC,22,普通

低压电力电缆

千米

2

120

铝

A00铝

646.40 

500132720

低压电力电缆,YJLV,铝,16,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

16

铝

A00铝

172.27 

500015235

低压电力电缆,VLV,铝,25,4芯,不阻燃,22,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500015254

低压电力电缆,VLV,铝,25,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500108985

低压电力电缆,VLV,铝,25,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500108995

低压电力电缆,VLV,铝,25,4芯,ZC,22,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500016015

低压电力电缆,YJLV,铝,25,4芯,不阻燃,22,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500016177

低压电力电缆,YJLV,铝,25,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500109068

低压电力电缆,YJLV,铝,25,4芯,ZC,22,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500116071

低压电力电缆,VLV,铝,25,4芯,ZB,22,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500116086

低压电力电缆,VLV,铝,25,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

25

铝

A00铝

274.52 

500015402

低压电力电缆,VLV,铝,35,4芯,不阻燃,22,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500015924

低压电力电缆,VLV,铝,35,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500109009

低压电力电缆,VLV,铝,35,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500109015

低压电力电缆,VLV,铝,35,4芯,ZC,22,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500016006

低压电力电缆,YJLV,铝,35,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500016016

低压电力电缆,YJLV,铝,35,4芯,不阻燃,22,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500109067

低压电力电缆,YJLV,铝,35,4芯,ZC,22,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500116078

低压电力电缆,VLV,铝,35,4芯,ZB,22,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500116088

低压电力电缆,VLV,铝,35,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500132448

低压电力电缆,YJLV,铝,35,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

35

铝

A00铝

382.77 

500015403

低压电力电缆,VLV,铝,50,4芯,不阻燃,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500015925

低压电力电缆,VLV,铝,50,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500109008

低压电力电缆,VLV,铝,50,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500109010

低压电力电缆,VLV,铝,50,4芯,ZC,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500015268

低压电力电缆,YJLV,铝,50,4芯,不阻燃,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500016007

低压电力电缆,YJLV,铝,50,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500109070

低压电力电缆,YJLV,铝,50,4芯,ZC,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500109607

低压电力电缆,YJLV,铝,50,4芯,ZB,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500109653

低压电力电缆,YJLV,铝,50,4芯,ZA,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500116079

低压电力电缆,VLV,铝,50,4芯,ZB,22,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500116084

低压电力电缆,VLV,铝,50,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500132450

低压电力电缆,YJLV,铝,50,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

50

铝

A00铝

538.25 

500015519

低压电力电缆,VLV,铝,70,4芯,不阻燃,22,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500015926

低压电力电缆,VLV,铝,70,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500109017

低压电力电缆,VLV,铝,70,4芯,ZC,22,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500109023

低压电力电缆,VLV,铝,70,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500015269

低压电力电缆,YJLV,铝,70,4芯,不阻燃,22,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500016008

低压电力电缆,YJLV,铝,70,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500109075

低压电力电缆,YJLV,铝,70,4芯,ZC,22,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500116075

低压电力电缆,VLV,铝,70,4芯,ZB,22,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500116082

低压电力电缆,VLV,铝,70,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500132455

低压电力电缆,YJLV,铝,70,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

70

铝

A00铝

760.02 

500015455

低压电力电缆,VLV,铝,95,4芯,不阻燃,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500015927

低压电力电缆,VLV,铝,95,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500109019

低压电力电缆,VLV,铝,95,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500109025

低压电力电缆,VLV,铝,95,4芯,ZC,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500016009

低压电力电缆,YJLV,铝,95,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500016017

低压电力电缆,YJLV,铝,95,4芯,不阻燃,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500109079

低压电力电缆,YJLV,铝,95,4芯,ZC,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500109996

低压电力电缆,YJLV,铝,95,4芯,ZA,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500116102

低压电力电缆,VLV,铝,95,4芯,ZB,22,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500132452

低压电力电缆,YJLV,铝,95,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

95

铝

A00铝

1036.85 

500015454

低压电力电缆,VLV,铝,120,4芯,不阻燃,22,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500015928

低压电力电缆,VLV,铝,120,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500108906

低压电力电缆,VLV,铝,120,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500109028

低压电力电缆,VLV,铝,120,4芯,ZC,22,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500015270

低压电力电缆,YJLV,铝,120,4芯,不阻燃,22,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500016010

低压电力电缆,YJLV,铝,120,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500109080

低压电力电缆,YJLV,铝,120,4芯,ZC,22,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500116092

低压电力电缆,VLV,铝,120,4芯,ZB,22,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500116093

低压电力电缆,VLV,铝,120,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500132449

低压电力电缆,YJLV,铝,120,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

120

铝

A00铝

1308.75 

500015929

低压电力电缆,VLV,铝,150,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500015936

低压电力电缆,VLV,铝,150,4芯,不阻燃,22,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500108905

低压电力电缆,VLV,铝,150,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500109029

低压电力电缆,VLV,铝,150,4芯,ZC,22,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500016011

低压电力电缆,YJLV,铝,150,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500016296

低压电力电缆,YJLV,铝,150,4芯,不阻燃,22,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500109084

低压电力电缆,YJLV,铝,150,4芯,ZC,22,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500132453

低压电力电缆,YJLV,铝,150,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

150

铝

A00铝

1632.30 

500015930

低压电力电缆,VLV,铝,185,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500015937

低压电力电缆,VLV,铝,185,4芯,不阻燃,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500108649

低压电力电缆,VLV,铝,185,4芯,ZB,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500109027

低压电力电缆,VLV,铝,185,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500109032

低压电力电缆,VLV,铝,185,4芯,ZC,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500113030

低压电力电缆,VLV,铝,185,4芯,ZA,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500016143

低压电力电缆,YJLV,铝,185,4芯,不阻燃,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500016302

低压电力电缆,YJLV,铝,185,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500109081

低压电力电缆,YJLV,铝,185,4芯,ZC,22,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500116100

低压电力电缆,VLV,铝,185,4芯,ZB,无铠装,普通

低压电力电缆

千米

4

185

铝

A00铝

2020.40 

500015931

低压电力电缆,VLV,铝,240,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500015938

低压电力电缆,VLV,铝,240,4芯,不阻燃,22,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500109042

低压电力电缆,VLV,铝,240,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500109045

低压电力电缆,VLV,铝,240,4芯,ZC,22,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500016012

低压电力电缆,YJLV,铝,240,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500016018

低压电力电缆,YJLV,铝,240,4芯,不阻燃,22,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500109078

低压电力电缆,YJLV,铝,240,4芯,ZC,22,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500132444

低压电力电缆,YJLV,铝,240,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

240

铝

A00铝

2496.75 

500015939

低压电力电缆,VLV,铝,300,4芯,不阻燃,22,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500016198

低压电力电缆,VLV,铝,300,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500109037

低压电力电缆,VLV,铝,300,4芯,ZC,22,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500109040

低压电力电缆,VLV,铝,300,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500016131

低压电力电缆,YJLV,铝,300,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500109083

低压电力电缆,YJLV,铝,300,4芯,ZC,22,普通

低压电力电缆

千米

4

300

铝

A00铝

3308.85 

500132760

低压电力电缆,YJLV,铝,150/95,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

150/95

铝

A00铝

1860.90 

500132759

低压电力电缆,YJLV,铝,185/120,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

185/120

铝

A00铝

2314.53 

500132770

低压电力电缆,YJLV,铝,240/120,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

240/120

铝

A00铝

2931.32 

500015283

低压电力电缆,VV,铜,16,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

16

铜

1#电解铜

142.52 

500016219

低压电力电缆,YJV,铜,16,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

16

铜

1#电解铜

142.52 

500015284

低压电力电缆,VV,铜,25,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

25

铜

1#电解铜

221.63 

500015285

低压电力电缆,VV,铜,35,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

35

铜

1#电解铜

309.33 

500016223

低压电力电缆,YJV,铜,35,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

35

铜

1#电解铜

309.33 

500132719

低压电力电缆,YFD,铜,35,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

35

铜

1#电解铜

309.33 

500015286

低压电力电缆,VV,铜,50,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

50

铜

1#电解铜

436.10 

500016166

低压电力电缆,YJV,铜,50,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

50

铜

1#电解铜

436.10 

500057358

低压电力电缆,YJV,铜,50,1芯,ZA,无铠装,普通

低压电力电缆

千米

1

50

铜

1#电解铜

436.10 

500109054

低压电力电缆,VV,铜,50,1芯,ZC,22,普通

低压电力电缆

千米

1

50

铜

1#电解铜

436.10 

500132726

低压电力电缆,YFD,铜,50,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

50

铜

1#电解铜

436.10 

500015287

低压电力电缆,VV,铜,70,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

70

铜

1#电解铜

617.37 

500050718

低压电力电缆,VV,铜,70,1芯,ZA,无铠装,普通

低压电力电缆

千米

1

70

铜

1#电解铜

617.37 

500016224

低压电力电缆,YJV,铜,70,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

70

铜

1#电解铜

617.37 

500132725

低压电力电缆,YFD,铜,70,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

70

铜

1#电解铜

617.37 

500015288

低压电力电缆,VV,铜,95,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500015555

低压电力电缆,VV,铜,95,1芯,不阻燃,无铠装,NH

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500050712

低压电力电缆,VV,铜,95,1芯,ZA,无铠装,普通

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500016137

低压电力电缆,YJV,铜,95,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500113169

低压电力电缆,YJV,铜,95,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500132712

低压电力电缆,YFD,铜,95,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500133122

低压电力电缆,YJV,铜,95,1芯,不阻燃,22,NH

低压电力电缆

千米

1

95

铜

1#电解铜

843.20 

500015289

低压电力电缆,VV,铜,120,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

120

铜

1#电解铜

1061.28 

500015209

低压电力电缆,YJV,铜,120,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

120

铜

1#电解铜

1061.28 

500113172

低压电力电缆,YJV,铜,120,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

120

铜

1#电解铜

1061.28 

500109050

低压电力电缆,VV,铜,120,1芯,ZC,22,普通

低压电力电缆

千米

1

120

铜

1#电解铜

1061.28 

500132727

低压电力电缆,YFD,铜,120,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

120

铜

1#电解铜

1061.28 

500015290

低压电力电缆,VV,铜,150,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

150

铜

1#电解铜

1323.33 

500015215

低压电力电缆,YJV,铜,150,1芯,不阻燃,无铠装,普通

低压电力电缆

千米

1

150

铜

1#电解铜

1323.33 

500113168

低压电力电缆,YJV,铜,150,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

150

铜

1#电解铜

1323.33 

500133123

低压电力电缆,YJV,铜,150,1芯,不阻燃,22,NH

低压电力电缆

千米

1

150

铜

1#电解铜

1323.33 

500113170

低压电力电缆,YJV,铜,185,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

185

铜

1#电解铜

1638.07 

500132949

低压电力电缆,YJV,铜,185,1芯,ZB,22,普通 

低压电力电缆

千米

1

185

铜

1#电解铜

1638.07 

500133124

低压电力电缆,YJV,铜,185,1芯,不阻燃,22,NH

低压电力电缆

千米

1

185

铜

1#电解铜

1638.07 

500109092

低压电力电缆,YJV,铜,240,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

240

铜

1#电解铜

2138.23 

500135730

低压电力电缆,EFR,铜,300,1芯,ZC,无铠装,普通

低压电力电缆

千米

1

300

铜

1#电解铜

2660.46 

500132752

低压电力电缆,YJV,铜,300,1芯,ZC,无铠装,普通 

低压电力电缆

千米

1

300

铜

1#电解铜

2660.46 

500015421

低压电力电缆,VV,铜,4,2芯,不阻燃,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500015612

低压电力电缆,VV,铜,4,2芯,不阻燃,22,NH

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500016264

低压电力电缆,VV,铜,4,2芯,ZC,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109526

低压电力电缆,VV,铜,4,2芯,ZB,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109771

低压电力电缆,VV,铜,4,2芯,ZA,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500015217

低压电力电缆,YJV,铜,4,2芯,不阻燃,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109546

低压电力电缆,YJV,铜,4,2芯,ZA,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109647

低压电力电缆,YJV,铜,4,2芯,ZB,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109790

低压电力电缆,YJV,铜,4,2芯,ZC,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109517

低压电力电缆,YJY,铜,4,2芯,ZA,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109770

低压电力电缆,YJY,铜,4,2芯,ZC,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500109774

低压电力电缆,YJY,铜,4,2芯,ZB,22,普通

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500133125

低压电力电缆,YJV,铜,4,2芯,不阻燃,22,NH

低压电力电缆

千米

2

4

铜

1#电解铜

71.05 

500015265

低压电力电缆,VV,铜,6,2芯,不阻燃,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109570

低压电力电缆,VV,铜,6,2芯,ZC,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109693

低压电力电缆,VV,铜,6,2芯,ZA,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109767

低压电力电缆,VV,铜,6,2芯,ZB,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500015643

低压电力电缆,YJV,铜,6,2芯,不阻燃,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109518

低压电力电缆,YJV,铜,6,2芯,ZC,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109520

低压电力电缆,YJV,铜,6,2芯,ZA,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500109666

低压电力电缆,YJV,铜,6,2芯,ZB,22,普通

低压电力电缆

千米

2

6

铜

1#电解铜

106.78 

500015228

低压电力电缆,VV,铜,10,2芯,不阻燃,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500015295

低压电力电缆,VV,铜,10,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500108047

低压电力电缆,VV,铜,10,2芯,ZA,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500108621

低压电力电缆,VV,铜,10,2芯,ZB,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500109044

低压电力电缆,VV,铜,10,2芯,ZC,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500015644

低压电力电缆,YJV,铜,10,2芯,不阻燃,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500015971

低压电力电缆,YJV,铜,10,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500107594

低压电力电缆,YJV,铜,10,2芯,ZC,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500108076

低压电力电缆,YJV,铜,10,2芯,ZA,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500109698

低压电力电缆,YJV,铜,10,2芯,ZB,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500109535

低压电力电缆,YJY,铜,10,2芯,ZC,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500109609

低压电力电缆,YJY,铜,10,2芯,ZB,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500109700

低压电力电缆,YJY,铜,10,2芯,ZA,22,普通

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500133130

低压电力电缆,YJV,铜,10,2芯,不阻燃,22,NH

低压电力电缆

千米

2

10

铜

1#电解铜

179.57 

500015230

低压电力电缆,VV,铜,16,2芯,不阻燃,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500015252

低压电力电缆,VV,铜,16,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500015613

低压电力电缆,VV,铜,16,2芯,不阻燃,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109041

低压电力电缆,VV,铜,16,2芯,ZC,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109616

低压电力电缆,VV,铜,16,2芯,ZA,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109727

低压电力电缆,VV,铜,16,2芯,ZB,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109737

低压电力电缆,VV,铜,16,2芯,ZC,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109751

低压电力电缆,VV,铜,16,2芯,ZA,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109775

低压电力电缆,VV,铜,16,2芯,ZB,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500115166

低压电力电缆,VV,铜,16,2芯,NH,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500015645

低压电力电缆,YJV,铜,16,2芯,不阻燃,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500015972

低压电力电缆,YJV,铜,16,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500108079

低压电力电缆,YJV,铜,16,2芯,ZC,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500108082

低压电力电缆,YJV,铜,16,2芯,ZA,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109521

低压电力电缆,YJV,铜,16,2芯,ZC,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109659

低压电力电缆,YJV,铜,16,2芯,ZB,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109680

低压电力电缆,YJV,铜,16,2芯,ZA,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109689

低压电力电缆,YJV,铜,16,2芯,ZB,22,NH

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109618

低压电力电缆,YJY,铜,16,2芯,ZA,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109645

低压电力电缆,YJY,铜,16,2芯,ZC,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500109786

低压电力电缆,YJY,铜,16,2芯,ZB,22,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500132737

低压电力电缆,YJV,铜,16,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500132745

低压电力电缆,YJY,铜,16,4芯,ZC,无铠装,普通

低压电力电缆

千米

2

16

铜

1#电解铜

286.38 

500015266

低压电力电缆,VV,铜,25,2芯,不阻燃,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500015296

低压电力电缆,VV,铜,25,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109046

低压电力电缆,VV,铜,25,2芯,ZC,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109606

低压电力电缆,VV,铜,25,2芯,ZA,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109733

低压电力电缆,VV,铜,25,2芯,ZB,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500015646

低压电力电缆,YJV,铜,25,2芯,不阻燃,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500015973

低压电力电缆,YJV,铜,25,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500107595

低压电力电缆,YJV,铜,25,2芯,ZC,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109679

低压电力电缆,YJV,铜,25,2芯,ZA,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109709

低压电力电缆,YJV,铜,25,2芯,ZB,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109530

低压电力电缆,YJY,铜,25,2芯,ZA,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109568

低压电力电缆,YJY,铜,25,2芯,ZB,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500109650

低压电力电缆,YJY,铜,25,2芯,ZC,22,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500127058

低压电力电缆,YJV,铜,25,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500133128

低压电力电缆,YJV,铜,25,2芯,不阻燃,22,NH

低压电力电缆

千米

2

25

铜

1#电解铜

445.63 

500015297

低压电力电缆,VV,铜,35,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500015435

低压电力电缆,VV,铜,35,2芯,不阻燃,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500015614

低压电力电缆,VV,铜,35,2芯,不阻燃,22,NH

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500109039

低压电力电缆,VV,铜,35,2芯,ZC,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500109543

低压电力电缆,VV,铜,35,2芯,ZA,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500109646

低压电力电缆,VV,铜,35,2芯,ZB,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500015647

低压电力电缆,YJV,铜,35,2芯,不阻燃,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500015974

低压电力电缆,YJV,铜,35,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500078933

低压电力电缆,YJV,铜,35,2芯,ZA,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500107593

低压电力电缆,YJV,铜,35,2芯,ZC,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500109756

低压电力电缆,YJV,铜,35,2芯,ZB,22,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500132734

低压电力电缆,YJV,铜,35,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500133131

低压电力电缆,YJV,铜,35,2芯,不阻燃,22,NH

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500132747

低压电力电缆,YJY,铜,35,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

35

铜

1#电解铜

621.70 

500015241

低压电力电缆,VV,铜,50,2芯,不阻燃,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500015261

低压电力电缆,VV,铜,50,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500108613

低压电力电缆,VV,铜,50,2芯,ZB,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500109048

低压电力电缆,VV,铜,50,2芯,ZC,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500109631

低压电力电缆,VV,铜,50,2芯,ZA,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500015648

低压电力电缆,YJV,铜,50,2芯,不阻燃,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500015975

低压电力电缆,YJV,铜,50,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500109085

低压电力电缆,YJV,铜,50,2芯,ZC,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500109668

低压电力电缆,YJV,铜,50,2芯,ZA,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500109791

低压电力电缆,YJV,铜,50,2芯,ZB,22,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500132741

低压电力电缆,YJV,铜,50,2芯,ZC,无铠装,普通

低压电力电缆

千米

2

50

铜

1#电解铜

876.78 

500015298

低压电力电缆,VV,铜,70,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500015355

低压电力电缆,VV,铜,70,2芯,不阻燃,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500109051

低压电力电缆,VV,铜,70,2芯,ZC,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500109597

低压电力电缆,VV,铜,70,2芯,ZB,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500109793

低压电力电缆,VV,铜,70,2芯,ZA,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500015649

低压电力电缆,YJV,铜,70,2芯,不阻燃,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500015976

低压电力电缆,YJV,铜,70,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500078677

低压电力电缆,YJV,铜,70,2芯,ZA,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500109093

低压电力电缆,YJV,铜,70,2芯,ZC,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500109758

低压电力电缆,YJV,铜,70,2芯,ZB,22,普通

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500133127

低压电力电缆,YJV,铜,70,2芯,不阻燃,22,NH

低压电力电缆

千米

2

70

铜

1#电解铜

1241.03 

500015299

低压电力电缆,VV,铜,95,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500015356

低压电力电缆,VV,铜,95,2芯,不阻燃,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500108080

低压电力电缆,VV,铜,95,2芯,ZC,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500109550

低压电力电缆,VV,铜,95,2芯,ZA,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500109576

低压电力电缆,VV,铜,95,2芯,ZB,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500015650

低压电力电缆,YJV,铜,95,2芯,不阻燃,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500015977

低压电力电缆,YJV,铜,95,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500109089

低压电力电缆,YJV,铜,95,2芯,ZC,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500109519

低压电力电缆,YJV,铜,95,2芯,ZA,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500109626

低压电力电缆,YJV,铜,95,2芯,ZB,22,普通

低压电力电缆

千米

2

95

铜

1#电解铜

1694.90 

500015300

低压电力电缆,VV,铜,120,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

120

铜

1#电解铜

2133.42 

500015357

低压电力电缆,VV,铜,120,2芯,不阻燃,22,普通

低压电力电缆

千米

2

120

铜

1#电解铜

2133.42 

500015651

低压电力电缆,YJV,铜,120,2芯,不阻燃,22,普通

低压电力电缆

千米

2

120

铜

1#电解铜

2133.42 

500015978

低压电力电缆,YJV,铜,120,2芯,不阻燃,无铠装,普通

低压电力电缆

千米

2

120

铜

1#电解铜

2133.42 

500133126

低压电力电缆,YJV,铜,185,2芯,不阻燃,22,NH

低压电力电缆

千米

2

185

铜

1#电解铜

3246.82 

500015416

低压电力电缆,VV,铜,4,3芯,不阻燃,22,普通

低压电力电缆

千米

3

4

铜

1#电解铜

106.84 

500015417

低压电力电缆,VV,铜,6,3芯,不阻燃,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109672

低压电力电缆,VV,铜,6,3芯,ZB,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109734

低压电力电缆,VV,铜,6,3芯,ZA,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109742

低压电力电缆,VV,铜,6,3芯,ZC,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500015728

低压电力电缆,YJV,铜,6,3芯,不阻燃,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500079088

低压电力电缆,YJV,铜,6,3芯,ZA,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109667

低压电力电缆,YJV,铜,6,3芯,ZB,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109752

低压电力电缆,YJV,铜,6,3芯,ZC,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109584

低压电力电缆,YJY,铜,6,3芯,ZC,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109585

低压电力电缆,YJY,铜,6,3芯,ZA,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500109763

低压电力电缆,YJY,铜,6,3芯,ZB,22,普通

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500133143

低压电力电缆,YJV,铜,6,3芯,不阻燃,22,NH

低压电力电缆

千米

3

6

铜

1#电解铜

160.23 

500015231

低压电力电缆,VV,铜,10,3芯,不阻燃,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109572

低压电力电缆,VV,铜,10,3芯,ZB,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109635

低压电力电缆,VV,铜,10,3芯,ZA,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109739

低压电力电缆,VV,铜,10,3芯,ZC,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500015729

低压电力电缆,YJV,铜,10,3芯,不阻燃,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500108092

低压电力电缆,YJV,铜,10,3芯,ZC,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109548

低压电力电缆,YJV,铜,10,3芯,ZB,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109699

低压电力电缆,YJV,铜,10,3芯,ZA,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109536

低压电力电缆,YJY,铜,10,3芯,ZB,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109697

低压电力电缆,YJY,铜,10,3芯,ZC,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500109783

低压电力电缆,YJY,铜,10,3芯,ZA,22,普通

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500133147

低压电力电缆,YJV,铜,10,3芯,不阻燃,22,NH

低压电力电缆

千米

3

10

铜

1#电解铜

269.47 

500015362

低压电力电缆,VV,铜,16,3芯,不阻燃,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500109602

低压电力电缆,VV,铜,16,3芯,ZB,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500109620

低压电力电缆,VV,铜,16,3芯,ZA,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500109674

低压电力电缆,VV,铜,16,3芯,ZC,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500015730

低压电力电缆,YJV,铜,16,3芯,不阻燃,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500108712

低压电力电缆,YJV,铜,16,3芯,ZC,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500109649

低压电力电缆,YJV,铜,16,3芯,ZA,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500109761

低压电力电缆,YJV,铜,16,3芯,ZB,22,普通

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500133136

低压电力电缆,YJV,铜,16,3芯,不阻燃,22,NH

低压电力电缆

千米

3

16

铜

1#电解铜

429.65 

500015363

低压电力电缆,VV,铜,25,3芯,不阻燃,22,普通

低压电力电缆

千米

3

25

铜

1#电解铜

670.11 

500109861

低压电力电缆,VV,铜,4,4芯,ZC,22,普通

低压电力电缆

千米

4

4

铜

1#电解铜

142.49 

500015239

低压电力电缆,VV,铜,4,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

4

铜

1#电解铜

142.49 

500113473

低压电力电缆,VV,铜,6,4芯,ZC,22,普通

低压电力电缆

千米

4

6

铜

1#电解铜

214.22 

500015238

低压电力电缆,VV,铜,6,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

6

铜

1#电解铜

214.22 

500015259

低压电力电缆,VV,铜,10,4芯,不阻燃,22,普通

低压电力电缆

千米

4

10

铜

1#电解铜

358.55 

500127177

低压电力电缆,VV,铜,16,4芯,ZB,22,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500015419

低压电力电缆,VV,铜,16,4芯,不阻燃,22,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500015319

低压电力电缆,VV,铜,16,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500078934

低压电力电缆,YJV,铜,16,4芯,ZA,22,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500127054

低压电力电缆,YJV,铜,16,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500133148

低压电力电缆,YJV,铜,16,4芯,不阻燃,22,NH

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500015997

低压电力电缆,YJV,铜,16,4芯,不阻燃,22,普通

低压电力电缆

千米

4

16

铜

1#电解铜

571.44 

500107372

低压电力电缆,VV,铜,25,4芯,ZA,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500109043

低压电力电缆,VV,铜,25,4芯,ZC,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500108081

低压电力电缆,YJV,铜,25,4芯,ZA,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500108747

低压电力电缆,YJV,铜,25,4芯,ZC,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500015320

低压电力电缆,VV,铜,25,4芯,不阻燃,无铠装,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500133145

低压电力电缆,YJV,铜,25,4芯,不阻燃,22,NH

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500015998

低压电力电缆,YJV,铜,25,4芯,不阻燃,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500126014

低压电力电缆,YJY,铜,25,4芯,ZC,22,普通

低压电力电缆

千米

4

25

铜

1#电解铜

890.93 

500109038

低压电力电缆,VV,铜,35,4芯,ZC,22,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500108078

低压电力电缆,YJV,铜,35,4芯,ZA,22,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500109086

低压电力电缆,YJV,铜,35,4芯,ZC,22,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500127055

低压电力电缆,YJV,铜,35,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500133135

低压电力电缆,YJV,铜,35,4芯,不阻燃,22,NH

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500015214

低压电力电缆,YJV,铜,35,4芯,不阻燃,22,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500114475

低压电力电缆,YJY,铜,35,4芯,ZC,22,普通

低压电力电缆

千米

4

35

铜

1#电解铜

1243.55 

500107741

低压电力电缆,VV,铜,50,4芯,ZA,22,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500109053

低压电力电缆,VV,铜,50,4芯,ZC,22,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500108356

低压电力电缆,YJV,铜,50,4芯,ZA,22,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500108896

低压电力电缆,YJV,铜,50,4芯,ZC,22,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500109212

低压电力电缆,YJY,铜,50,4芯,ZC,22,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500127052

低压电力电缆,YJV,铜,50,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

50

铜

1#电解铜

1753.05 

500107740

低压电力电缆,VV,铜,70,4芯,ZA,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500109049

低压电力电缆,VV,铜,70,4芯,ZC,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500108732

低压电力电缆,YJV,铜,70,4芯,ZA,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500108894

低压电力电缆,YJV,铜,70,4芯,ZC,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500109731

低压电力电缆,YJV,铜,70,4芯,ZB,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500132742

低压电力电缆,YJV,铜,70,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500015208

低压电力电缆,YJV,铜,70,4芯,不阻燃,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500126017

低压电力电缆,YJY,铜,70,4芯,ZC,22,普通

低压电力电缆

千米

4

70

铜

1#电解铜

2475.63 

500109047

低压电力电缆,VV,铜,95,4芯,ZC,22,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500108355

低压电力电缆,YJV,铜,95,4芯,ZA,22,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500108688

低压电力电缆,YJV,铜,95,4芯,ZC,22,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500109206

低压电力电缆,YJY,铜,95,4芯,ZC,22,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500127053

低压电力电缆,YJV,铜,95,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500132733

低压电力电缆,YJY,铜,95,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

95

铜

1#电解铜

3389.65 

500107706

低压电力电缆,VV,铜,120,4芯,ZA,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500109055

低压电力电缆,VV,铜,120,4芯,ZC,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500109087

低压电力电缆,YJV,铜,120,4芯,ZC,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500109564

低压电力电缆,YJV,铜,120,4芯,ZB,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500109613

低压电力电缆,YJV,铜,120,4芯,ZA,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500109213

低压电力电缆,YJY,铜,120,4芯,ZC,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500132732

低压电力电缆,YJV,铜,120,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500015202

低压电力电缆,YJV,铜,120,4芯,不阻燃,22,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500132735

低压电力电缆,YJY,铜,120,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

120

铜

1#电解铜

4311.47 

500107739

低压电力电缆,VV,铜,150,4芯,ZA,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500109061

低压电力电缆,VV,铜,150,4芯,ZC,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500108048

低压电力电缆,YJV,铜,150,4芯,ZA,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500108895

低压电力电缆,YJV,铜,150,4芯,ZC,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500109601

低压电力电缆,YJV,铜,150,4芯,ZB,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500109205

低压电力电缆,YJY,铜,150,4芯,ZC,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500127057

低压电力电缆,YJV,铜,150,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500015999

低压电力电缆,YJV,铜,150,4芯,不阻燃,22,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500132739

低压电力电缆,YJY,铜,150,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

150

铜

1#电解铜

5318.57 

500109064

低压电力电缆,VV,铜,185,4芯,ZC,22,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500109095

低压电力电缆,YJV,铜,185,4芯,ZC,22,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500109932

低压电力电缆,YJV,铜,185,4芯,ZA,22,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500109216

低压电力电缆,YJY,铜,185,4芯,ZC,22,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500132736

低压电力电缆,YJV,铜,185,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500133144

低压电力电缆,YJV,铜,185,4芯,不阻燃,22,NH

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500016000

低压电力电缆,YJV,铜,185,4芯,不阻燃,22,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500132743

低压电力电缆,YJY,铜,185,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

185

铜

1#电解铜

6585.42 

500107976

低压电力电缆,VV,铜,240,4芯,ZA,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500108181

低压电力电缆,VV,铜,240,4芯,ZC,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500108363

低压电力电缆,VV,铜,240,4芯,ZD,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500108364

低压电力电缆,VV,铜,240,4芯,ZB,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500107326

低压电力电缆,YJV,铜,240,4芯,ZA,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500108897

低压电力电缆,YJV,铜,240,4芯,ZC,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500109209

低压电力电缆,YJY,铜,240,4芯,ZC,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500127056

低压电力电缆,YJV,铜,240,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500016001

低压电力电缆,YJV,铜,240,4芯,不阻燃,22,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500110003

低压电力电缆,YJY,铜,240,4芯,ZC,无铠装,普通

低压电力电缆

千米

4

240

铜

1#电解铜

8623.48 

500109062

低压电力电缆,VV,铜,300,4芯,ZC,22,普通

低压电力电缆

千米

4

300

铜

1#电解铜

10748.23 

500103295

低压电力电缆,YJV,铜,300,4芯,ZA,22,普通

低压电力电缆

千米

4

300

铜

1#电解铜

10748.23 

500109090

低压电力电缆,YJV,铜,300,4芯,ZC,22,普通

低压电力电缆

千米

4

300

铜

1#电解铜

10748.23 

500057696

低压电力电缆,VV,铜,6/4,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109509

低压电力电缆,VV,铜,6/4,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109561

低压电力电缆,VV,铜,6/4,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109591

低压电力电缆,VV,铜,6/4,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109593

低压电力电缆,YJV,铜,6/4,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109638

低压电力电缆,YJV,铜,6/4,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109736

低压电力电缆,YJV,铜,6/4,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109529

低压电力电缆,YJY,铜,6/4,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109531

低压电力电缆,YJY,铜,6/4,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500109533

低压电力电缆,YJY,铜,6/4,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500133129

低压电力电缆,YJV,铜,6/4,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

6/4

铜

1#电解铜

195.72 

500057698

低压电力电缆,VV,铜,10/6,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109512

低压电力电缆,VV,铜,10/6,3+1芯,ZB,22,NH

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109513

低压电力电缆,VV,铜,10/6,3+1芯,ZA,22,NH

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109524

低压电力电缆,VV,铜,10/6,3+1芯,ZC,22,NH

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109551

低压电力电缆,VV,铜,10/6,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109632

低压电力电缆,VV,铜,10/6,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109712

低压电力电缆,VV,铜,10/6,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500060647

低压电力电缆,YJV,铜,10/6,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109707

低压电力电缆,YJV,铜,10/6,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109717

低压电力电缆,YJV,铜,10/6,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109747

低压电力电缆,YJV,铜,10/6,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109547

低压电力电缆,YJY,铜,10/6,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109612

低压电力电缆,YJY,铜,10/6,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500109787

低压电力电缆,YJY,铜,10/6,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500133133

低压电力电缆,YJV,铜,10/6,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

10/6

铜

1#电解铜

322.77 

500056181

低压电力电缆,VV,铜,16/10,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500108914

低压电力电缆,VV,铜,16/10,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109552

低压电力电缆,VV,铜,16/10,3+1芯,ZB,22,NH

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109724

低压电力电缆,VV,铜,16/10,3+1芯,ZC,22,NH

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109744

低压电力电缆,VV,铜,16/10,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109750

低压电力电缆,VV,铜,16/10,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109753

低压电力电缆,VV,铜,16/10,3+1芯,ZA,22,NH

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500026447

低压电力电缆,YJV,铜,16/10,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109604

低压电力电缆,YJV,铜,16/10,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109748

低压电力电缆,YJV,铜,16/10,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109768

低压电力电缆,YJV,铜,16/10,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109603

低压电力电缆,YJY,铜,16/10,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109624

低压电力电缆,YJY,铜,16/10,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500109656

低压电力电缆,YJY,铜,16/10,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500133149

低压电力电缆,YJV,铜,16/10,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

16/10

铜

1#电解铜

519.62 

500056177

低压电力电缆,VV,铜,120/70,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109059

低压电力电缆,VV,铜,120/70,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109765

低压电力电缆,VV,铜,120/70,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109773

低压电力电缆,VV,铜,120/70,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500075219

低压电力电缆,YJV,铜,120/70,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500078972

低压电力电缆,YJV,铜,120/70,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109091

低压电力电缆,YJV,铜,120/70,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109721

低压电力电缆,YJV,铜,120/70,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

120/70

铜

1#电解铜

3820.23 

500109058

低压电力电缆,VV,铜,120/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500109718

低压电力电缆,VV,铜,120/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500109760

低压电力电缆,VV,铜,120/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500109100

低压电力电缆,YJV,铜,120/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500109528

低压电力电缆,YJV,铜,120/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500109586

低压电力电缆,YJV,铜,120/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

120/95

铜

1#电解铜

4047.40 

500080517

低压电力电缆,VV,铜,150/95,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109065

低压电力电缆,VV,铜,150/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109566

低压电力电缆,VV,铜,150/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109615

低压电力电缆,VV,铜,150/95,3+1芯,ZA,22,NH

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109619

低压电力电缆,VV,铜,150/95,3+1芯,ZC,22,NH

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109690

低压电力电缆,VV,铜,150/95,3+1芯,ZB,22,NH

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109777

低压电力电缆,VV,铜,150/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109099

低压电力电缆,YJV,铜,150/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109554

低压电力电缆,YJV,铜,150/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109617

低压电力电缆,YJV,铜,150/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

150/95

铜

1#电解铜

4836.35 

500109057

低压电力电缆,VV,铜,185/120,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

185/120

铜

1#电解铜

6005.67 

500109097

低压电力电缆,YJV,铜,185/120,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

185/120

铜

1#电解铜

6005.67 

500109641

低压电力电缆,YJV,铜,185/120,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

185/120

铜

1#电解铜

6005.67 

500109706

低压电力电缆,YJV,铜,185/120,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

185/120

铜

1#电解铜

6005.67 

500057695

低压电力电缆,VV,铜,185/95,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500109066

低压电力电缆,VV,铜,185/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500109557

低压电力电缆,VV,铜,185/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500109657

低压电力电缆,VV,铜,185/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500060646

低压电力电缆,YJV,铜,185/95,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500078958

低压电力电缆,YJV,铜,185/95,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500109210

低压电力电缆,YJV,铜,185/95,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500109596

低压电力电缆,YJV,铜,185/95,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

185/95

铜

1#电解铜

5808.65 

500079040

低压电力电缆,VV,铜,240/120,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109060

低压电力电缆,VV,铜,240/120,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109732

低压电力电缆,VV,铜,240/120,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109772

低压电力电缆,VV,铜,240/120,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500060652

低压电力电缆,YJV,铜,240/120,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109211

低压电力电缆,YJV,铜,240/120,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109558

低压电力电缆,YJV,铜,240/120,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109567

低压电力电缆,YJV,铜,240/120,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109207

低压电力电缆,YJY,铜,240/120,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109683

低压电力电缆,YJY,铜,240/120,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500109743

低压电力电缆,YJY,铜,240/120,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

240/120

铜

1#电解铜

7511.73 

500072656

低压电力电缆,VV,铜,25/16,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109539

低压电力电缆,VV,铜,25/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109562

低压电力电缆,VV,铜,25/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109754

低压电力电缆,VV,铜,25/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500060650

低压电力电缆,YJV,铜,25/16,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500078935

低压电力电缆,YJV,铜,25/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109654

低压电力电缆,YJV,铜,25/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109711

低压电力电缆,YJV,铜,25/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109507

低压电力电缆,YJY,铜,25/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109537

低压电力电缆,YJY,铜,25/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500109728

低压电力电缆,YJY,铜,25/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500133134

低压电力电缆,YJV,铜,25/16,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

25/16

铜

1#电解铜

811.47 

500057699

低压电力电缆,VV,铜,35/16,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109514

低压电力电缆,VV,铜,35/16,3+1芯,ZA,22,NH

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109542

低压电力电缆,VV,铜,35/16,3+1芯,ZC,22,NH

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109578

低压电力电缆,VV,铜,35/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109614

低压电力电缆,VV,铜,35/16,3+1芯,ZB,22,NH

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109663

低压电力电缆,VV,铜,35/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109714

低压电力电缆,VV,铜,35/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500060649

低压电力电缆,YJV,铜,35/16,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109549

低压电力电缆,YJV,铜,35/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109600

低压电力电缆,YJV,铜,35/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109639

低压电力电缆,YJV,铜,35/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109574

低压电力电缆,YJY,铜,35/16,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109577

低压电力电缆,YJY,铜,35/16,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500109715

低压电力电缆,YJY,铜,35/16,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

35/16

铜

1#电解铜

1075.95 

500064877

低压电力电缆,VV,铜,4/2.5,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109677

低压电力电缆,VV,铜,4/2.5,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109781

低压电力电缆,VV,铜,4/2.5,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109789

低压电力电缆,VV,铜,4/2.5,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109571

低压电力电缆,YJV,铜,4/2.5,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109673

低压电力电缆,YJV,铜,4/2.5,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500109675

低压电力电缆,YJV,铜,4/2.5,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500133132

低压电力电缆,YJV,铜,4/2.5,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

4/2.5

铜

1#电解铜

129.02 

500079343

低压电力电缆,VV,铜,50/25,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500108650

低压电力电缆,VV,铜,50/25,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500109532

低压电力电缆,VV,铜,50/25,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500109560

低压电力电缆,VV,铜,50/25,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500060644

低压电力电缆,YJV,铜,50/25,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500109678

低压电力电缆,YJV,铜,50/25,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500109688

低压电力电缆,YJV,铜,50/25,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500109746

低压电力电缆,YJV,铜,50/25,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500133146

低压电力电缆,YJV,铜,50/25,3+1芯,不阻燃,22,NH

低压电力电缆

千米

3+1

50/25

铜

1#电解铜

1537.58 

500072655

低压电力电缆,VV,铜,70/35,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500108916

低压电力电缆,VV,铜,70/35,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109633

低压电力电缆,VV,铜,70/35,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109769

低压电力电缆,VV,铜,70/35,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500064493

低压电力电缆,YJV,铜,70/35,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109563

低压电力电缆,YJV,铜,70/35,3+1芯,ZB,22,NH

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109575

低压电力电缆,YJV,铜,70/35,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109588

低压电力电缆,YJV,铜,70/35,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109598

低压电力电缆,YJV,铜,70/35,3+1芯,ZC,22,NH

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109608

低压电力电缆,YJV,铜,70/35,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500109630

低压电力电缆,YJV,铜,70/35,3+1芯,ZA,22,NH

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500063073

低压电力电缆,YJY,铜,70/35,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

70/35

铜

1#电解铜

2167.78 

500056178

低压电力电缆,VV,铜,95/50,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109580

低压电力电缆,VV,铜,95/50,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109662

低压电力电缆,VV,铜,95/50,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109780

低压电力电缆,VV,铜,95/50,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500060651

低压电力电缆,YJV,铜,95/50,3+1芯,不阻燃,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109500

低压电力电缆,YJV,铜,95/50,3+1芯,ZC,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109565

低压电力电缆,YJV,铜,95/50,3+1芯,ZA,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109788

低压电力电缆,YJV,铜,95/50,3+1芯,ZB,22,普通

低压电力电缆

千米

3+1

95/50

铜

1#电解铜

2980.68 

500109505

低压电力电缆,VV,铜,6/4,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109595

低压电力电缆,VV,铜,6/4,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109691

低压电力电缆,VV,铜,6/4,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500073502

低压电力电缆,YJV,铜,6/4,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109534

低压电力电缆,YJV,铜,6/4,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109695

低压电力电缆,YJV,铜,6/4,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109764

低压电力电缆,YJV,铜,6/4,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109642

低压电力电缆,YJY,铜,6/4,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109669

低压电力电缆,YJY,铜,6/4,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500109692

低压电力电缆,YJY,铜,6/4,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

6/4

铜

1#电解铜

249.00 

500074166

低压电力电缆,VV,铜,10/6,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109628

低压电力电缆,VV,铜,10/6,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109716

低压电力电缆,VV,铜,10/6,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109745

低压电力电缆,VV,铜,10/6,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500073492

低压电力电缆,YJV,铜,10/6,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109511

低压电力电缆,YJV,铜,10/6,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109538

低压电力电缆,YJV,铜,10/6,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109634

低压电力电缆,YJV,铜,10/6,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109592

低压电力电缆,YJY,铜,10/6,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109665

低压电力电缆,YJY,铜,10/6,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500109741

低压电力电缆,YJY,铜,10/6,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

10/6

铜

1#电解铜

412.53 

500074162

低压电力电缆,VV,铜,16/10,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109555

低压电力电缆,VV,铜,16/10,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109636

低压电力电缆,VV,铜,16/10,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109687

低压电力电缆,VV,铜,16/10,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500056680

低压电力电缆,YJV,铜,16/10,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109523

低压电力电缆,YJV,铜,16/10,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109583

低压电力电缆,YJV,铜,16/10,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109710

低压电力电缆,YJV,铜,16/10,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109605

低压电力电缆,YJY,铜,16/10,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109708

低压电力电缆,YJY,铜,16/10,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500109720

低压电力电缆,YJY,铜,16/10,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500132785

低压电力电缆,YJV,铜,16/10,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

16/10

铜

1#电解铜

662.73 

500075266

低压电力电缆,VV,铜,120/70,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500055302

低压电力电缆,YJV,铜,120/70,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500109103

低压电力电缆,YJV,铜,120/70,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500109544

低压电力电缆,YJV,铜,120/70,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500109779

低压电力电缆,YJV,铜,120/70,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500131990

低压电力电缆,YJV,铜,120/70,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

120/70

铜

1#电解铜

4886.88 

500109516

低压电力电缆,YJV,铜,120/95,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

120/95

铜

1#电解铜

5114.10 

500109581

低压电力电缆,YJV,铜,120/95,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

120/95

铜

1#电解铜

5114.10 

500109726

低压电力电缆,YJV,铜,120/95,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

120/95

铜

1#电解铜

5114.10 

500078606

低压电力电缆,VV,铜,150/95,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

150/95

铜

1#电解铜

6167.05 

500109098

低压电力电缆,YJV,铜,150/95,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

150/95

铜

1#电解铜

6167.05 

500132763

低压电力电缆,YJV,铜,150/95,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

150/95

铜

1#电解铜

6167.05 

500132775

低压电力电缆,YJV,铜,185/120,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

185/120

铜

1#电解铜

7559.34 

500078605

低压电力电缆,VV,铜,185/95,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

185/95

铜

1#电解铜

7442.88 

500074209

低压电力电缆,YJV,铜,185/95,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

185/95

铜

1#电解铜

7442.88 

500109214

低压电力电缆,YJV,铜,185/95,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

185/95

铜

1#电解铜

7442.88 

500074163

低压电力电缆,VV,铜,240/120,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500074206

低压电力电缆,YJV,铜,240/120,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500109215

低压电力电缆,YJV,铜,240/120,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500109208

低压电力电缆,YJY,铜,240/120,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500109685

低压电力电缆,YJY,铜,240/120,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500109722

低压电力电缆,YJY,铜,240/120,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500131986

低压电力电缆,YJV,铜,240/120,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

240/120

铜

1#电解铜

9562.98 

500109589

低压电力电缆,VV,铜,25/16,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109755

低压电力电缆,VV,铜,25/16,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109785

低压电力电缆,VV,铜,25/16,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500056821

低压电力电缆,YJV,铜,25/16,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109637

低压电力电缆,YJV,铜,25/16,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109652

低压电力电缆,YJV,铜,25/16,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109671

低压电力电缆,YJV,铜,25/16,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109573

低压电力电缆,YJY,铜,25/16,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109590

低压电力电缆,YJY,铜,25/16,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500109627

低压电力电缆,YJY,铜,25/16,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500121889

低压电力电缆,YJY,铜,25/16,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1034.00 

500113042

低压电力电缆,VV,铜,35/16,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500074208

低压电力电缆,YJV,铜,35/16,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500109508

低压电力电缆,YJV,铜,35/16,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500109640

低压电力电缆,YJV,铜,35/16,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500109757

低压电力电缆,YJV,铜,35/16,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500131983

低压电力电缆,YJV,铜,35/16,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

35/16

铜

1#电解铜

1386.57 

500078607

低压电力电缆,VV,铜,50/25,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500112949

低压电力电缆,VV,铜,50/25,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500079042

低压电力电缆,YJV,铜,50/25,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109525

低压电力电缆,YJV,铜,50/25,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109569

低压电力电缆,YJV,铜,50/25,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109648

低压电力电缆,YJV,铜,50/25,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109527

低压电力电缆,YJY,铜,50/25,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109729

低压电力电缆,YJY,铜,50/25,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500109766

低压电力电缆,YJY,铜,50/25,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500131989

低压电力电缆,YJV,铜,50/25,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500121927

低压电力电缆,YJY,铜,50/25,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

50/25

铜

1#电解铜

1975.52 

500075265

低压电力电缆,VV,铜,70/35,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109510

低压电力电缆,VV,铜,70/35,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109611

低压电力电缆,VV,铜,70/35,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109684

低压电力电缆,VV,铜,70/35,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500074210

低压电力电缆,YJV,铜,70/35,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109545

低压电力电缆,YJV,铜,70/35,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109610

低压电力电缆,YJV,铜,70/35,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500109682

低压电力电缆,YJV,铜,70/35,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500016242

低压电力电缆,YJV,铜,70,4+1芯,不阻燃,无铠装,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500131987

低压电力电缆,YJV,铜,70/35,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500121928

低压电力电缆,YJY,铜,70/35,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2792.88 

500078608

低压电力电缆,VV,铜,95/50,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109553

低压电力电缆,VV,铜,95/50,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109621

低压电力电缆,VV,铜,95/50,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109661

低压电力电缆,VV,铜,95/50,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500056797

低压电力电缆,YJV,铜,95/50,4+1芯,不阻燃,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109694

低压电力电缆,YJV,铜,95/50,4+1芯,ZB,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109778

低压电力电缆,YJV,铜,95/50,4+1芯,ZA,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500109782

低压电力电缆,YJV,铜,95/50,4+1芯,ZC,22,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500131988

低压电力电缆,YJV,铜,95/50,4+1芯,ZC,无铠装,普通

低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.95 

500030130

电力电缆,AC10kV,YJLV,300,1,无铠装,无阻燃,无阻水

电力电缆

千米

1

300

铝

A00铝

822.19 

500059207

电力电缆,AC10kV,YJLV,400,1,无铠装,无阻燃,无阻水

电力电缆

千米

1

400

铝

A00铝

1081.60 

500107864

电力电缆,AC10kV,YJLV,400,1,无铠装,ZB,无阻水

电力电缆

千米

1

400

铝

A00铝

1081.60 

500107966

电力电缆,AC10kV,YJLV,400,1,无铠装,ZA,无阻水

电力电缆

千米

1

400

铝

A00铝

1081.60 

500108566

电力电缆,AC10kV,YJLV,400,1,无铠装,ZC,无阻水

电力电缆

千米

1

400

铝

A00铝

1081.60 

500029404

电力电缆,AC10kV,YJLV,500,1,无铠装,无阻燃,无阻水

电力电缆

千米

1

500

铝

A00铝

1007.66 

500026748

电力电缆,AC10kV,YJLV,35,3,22,无阻燃,无阻水

电力电缆

千米

3

35

铝

A00铝

286.69 

500029397

电力电缆,AC10kV,YJLV,35,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

35

铝

A00铝

286.69 

500054712

电力电缆,AC10kV,YJLV,35,3,无铠装,无阻燃,Z

电力电缆

千米

3

35

铝

A00铝

286.69 

500054716

电力电缆,AC10kV,YJLV,35,3,22,无阻燃,Z

电力电缆

千米

3

35

铝

A00铝

286.69 

500113155

电力电缆,AC10kV,YJLV,35,3,22,ZC,Z

电力电缆

千米

3

35

铝

A00铝

286.69 

500026392

电力电缆,AC10kV,YJLV,70,3,22,无阻燃,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500026750

电力电缆,AC10kV,YJLV,70,3,22,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500026771

电力电缆,AC10kV,YJLV,70,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500029432

电力电缆,AC20kV,YJLV,70,3,22,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031522

电力电缆,AC10kV,YJLV,70,3,23,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031523

电力电缆,AC10kV,YJLV,70,3,32,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031524

电力电缆,AC10kV,YJLV,70,3,33,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031578

电力电缆,AC20kV,YJLV,70,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031592

电力电缆,AC20kV,YJLV,70,3,23,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031593

电力电缆,AC20kV,YJLV,70,3,32,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500031594

电力电缆,AC20kV,YJLV,70,3,33,无阻燃,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500072285

电力电缆,AC10kV,YJLV,70,3,无铠装,无阻燃,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500107623

电力电缆,AC10kV,YJLV,70,3,22,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500107908

电力电缆,AC10kV,YJLV,70,3,无铠装,ZA,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500107910

电力电缆,AC20kV,YJLV,70,3,23,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500107943

电力电缆,AC10kV,YJLV,70,3,无铠装,ZC,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500107957

电力电缆,AC20kV,YJLV,70,3,22,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500107959

电力电缆,AC10kV,YJLV,70,3,32,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500107960

电力电缆,AC20kV,YJLV,70,3,23,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500107995

电力电缆,AC10kV,YJLV,70,3,无铠装,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108001

电力电缆,AC10kV,YJLV,70,3,22,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108002

电力电缆,AC10kV,YJLV,70,3,22,ZA,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108008

电力电缆,AC20kV,YJLV,70,3,22,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108033

电力电缆,AC10kV,YJLV,70,3,无铠装,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108104

电力电缆,AC10kV,YJLV,70,3,22,ZC,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108106

电力电缆,AC20kV,YJLV,70,3,23,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108109

电力电缆,AC20kV,YJLV,70,3,32,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108184

电力电缆,AC20kV,YJLV,70,3,33,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108193

电力电缆,AC20kV,YJLV,70,3,无铠装,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108201

电力电缆,AC20kV,YJLV,70,3,32,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108207

电力电缆,AC10kV,YJLV,70,3,22,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108209

电力电缆,AC20kV,YJLV,70,3,无铠装,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108216

电力电缆,AC10kV,YJLV,70,3,22,ZB,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108225

电力电缆,AC20kV,YJLV,70,3,无铠装,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108234

电力电缆,AC10kV,YJLV,70,3,23,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108237

电力电缆,AC20kV,YJLV,70,3,32,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108310

电力电缆,AC10kV,YJLV,70,3,23,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108353

电力电缆,AC20kV,YJLV,70,3,33,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108395

电力电缆,AC10kV,YJLV,70,3,无铠装,ZB,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108438

电力电缆,AC10kV,YJLV,70,3,32,ZB,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108442

电力电缆,AC10kV,YJLV,70,3,33,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108452

电力电缆,AC10kV,YJLV,70,3,33,ZC,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108457

电力电缆,AC10kV,YJLV,70,3,无铠装,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108461

电力电缆,AC20kV,YJLV,70,3,33,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108482

电力电缆,AC10kV,YJLV,70,3,23,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108491

电力电缆,AC10kV,YJLV,70,3,33,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108499

电力电缆,AC10kV,YJLV,70,3,32,ZA,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108501

电力电缆,AC10kV,YJLV,70,3,32,ZC,Z

电力电缆

千米

3

70

铝

A00铝

570.90 

500108513

电力电缆,AC10kV,YJLV,70,3,32,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108540

电力电缆,AC20kV,YJLV,70,3,22,ZB,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500108571

电力电缆,AC10kV,YJLV,70,3,32,ZA,无阻水

电力电缆

千米

3

70

铝

A00铝

570.90 

500026751

电力电缆,AC10kV,YJLV,95,3,22,无阻燃,无阻水

电力电缆

千米

3

95

铝

A00铝

787.95 

500029398

电力电缆,AC10kV,YJLV,95,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

95

铝

A00铝

787.95 

500052012

电力电缆,AC10kV,YJLV,95,3,23,无阻燃,Z

电力电缆

千米

3

95

铝

A00铝

787.95 

500054719

电力电缆,AC10kV,YJLV,95,3,22,无阻燃,Z

电力电缆

千米

3

95

铝

A00铝

787.95 

500072418

电力电缆,AC10kV,YJLV,95,3,无铠装,无阻燃,Z

电力电缆

千米

3

95

铝

A00铝

787.95 

500113154

电力电缆,AC10kV,YJLV,95,3,22,ZC,Z

电力电缆

千米

3

95

铝

A00铝

787.95 

500026744

电力电缆,AC10kV,YJLV,120,3,22,无阻燃,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500029399

电力电缆,AC10kV,YJLV,120,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500031525

电力电缆,AC10kV,YJLV,120,3,23,无阻燃,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500031526

电力电缆,AC10kV,YJLV,120,3,32,无阻燃,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500031527

电力电缆,AC10kV,YJLV,120,3,33,无阻燃,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500052133

电力电缆,AC10kV,YJLV,120,3,22,无阻燃,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500072438

电力电缆,AC10kV,YJLV,120,3,无铠装,无阻燃,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500107624

电力电缆,AC10kV,YJLV,120,3,22,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500107863

电力电缆,AC10kV,YJLV,120,3,无铠装,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500107913

电力电缆,AC10kV,YJLV,120,3,42,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500107918

电力电缆,AC10kV,YJLV,120,3,无铠装,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500107922

电力电缆,AC10kV,YJLV,120,3,32,ZC,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500107933

电力电缆,AC10kV,YJLV,120,3,无铠装,ZB,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500107936

电力电缆,AC10kV,YJLV,120,3,32,ZA,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500107940

电力电缆,AC10kV,YJLV,120,3,42,ZB,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500107942

电力电缆,AC10kV,YJLV,120,3,42,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108040

电力电缆,AC10kV,YJLV,120,3,42,ZA,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108063

电力电缆,AC10kV,YJLV,120,3,33,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108182

电力电缆,AC10kV,YJLV,120,3,22,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108196

电力电缆,AC10kV,YJLV,120,3,42,ZC,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108204

电力电缆,AC10kV,YJLV,120,3,23,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108205

电力电缆,AC10kV,YJLV,120,3,22,ZA,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108219

电力电缆,AC10kV,YJLV,120,3,23,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108221

电力电缆,AC10kV,YJLV,120,3,无铠装,ZC,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108235

电力电缆,AC10kV,YJLV,120,3,22,ZC,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108236

电力电缆,AC10kV,YJLV,120,3,32,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108265

电力电缆,AC10kV,YJLV,120,3,32,ZB,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108295

电力电缆,AC10kV,YJLV,120,3,无铠装,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108304

电力电缆,AC10kV,YJLV,120,3,23,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108336

电力电缆,AC10kV,YJLV,120,3,42,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108349

电力电缆,AC10kV,YJLV,120,3,33,ZC,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108350

电力电缆,AC10kV,YJLV,120,3,32,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108465

电力电缆,AC10kV,YJLV,120,3,22,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108498

电力电缆,AC10kV,YJLV,120,3,无铠装,ZA,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108528

电力电缆,AC10kV,YJLV,120,3,33,ZB,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500108562

电力电缆,AC10kV,YJLV,120,3,22,ZB,Z

电力电缆

千米

3

120

铝

A00铝

983.21 

500108570

电力电缆,AC10kV,YJLV,120,3,32,ZA,无阻水

电力电缆

千米

3

120

铝

A00铝

983.21 

500029447

电力电缆,AC20kV,YJLV,150,3,22,无阻燃,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500031579

电力电缆,AC20kV,YJLV,150,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500031595

电力电缆,AC20kV,YJLV,150,3,23,无阻燃,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500031596

电力电缆,AC20kV,YJLV,150,3,32,无阻燃,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500031597

电力电缆,AC20kV,YJLV,150,3,33,无阻燃,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500129331

电力电缆,AC10kV,YJLV,150,3,22,ZC,无阻水

电力电缆

千米

3

150

铝

A00铝

1223.35 

500026745

电力电缆,AC10kV,YJLV,185,3,22,无阻燃,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500027495

电力电缆,AC10kV,YJLV,185,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500052440

电力电缆,AC10kV,YJLV,185,3,32,无阻燃,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500052459

电力电缆,AC10kV,YJLV,185,3,32,无阻燃,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500054258

电力电缆,AC10kV,YJLV,185,3,22,无阻燃,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500107900

电力电缆,AC10kV,YJLV,185,3,22,ZC,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500107902

电力电缆,AC10kV,YJLV,185,3,22,ZB,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500107930

电力电缆,AC10kV,YJLV,185,3,42,ZB,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500107958

电力电缆,AC10kV,YJLV,185,3,42,ZA,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500107993

电力电缆,AC10kV,YJLV,185,3,22,ZA,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108026

电力电缆,AC10kV,YJLV,185,3,32,ZA,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108187

电力电缆,AC10kV,YJLV,185,3,22,ZA,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108226

电力电缆,AC10kV,YJLV,185,3,32,ZB,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108233

电力电缆,AC10kV,YJLV,185,3,22,ZC,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108242

电力电缆,AC10kV,YJLV,185,3,32,ZC,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108252

电力电缆,AC10kV,YJLV,185,3,42,ZA,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108287

电力电缆,AC10kV,YJLV,185,3,32,ZA,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108291

电力电缆,AC10kV,YJLV,185,3,22,ZB,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108339

电力电缆,AC10kV,YJLV,185,3,42,ZC,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108487

电力电缆,AC10kV,YJLV,185,3,42,ZB,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108525

电力电缆,AC10kV,YJLV,185,3,32,ZC,无阻水

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108526

电力电缆,AC10kV,YJLV,185,3,42,ZC,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500108556

电力电缆,AC10kV,YJLV,185,3,32,ZB,Z

电力电缆

千米

3

185

铝

A00铝

1518.05 

500026746

电力电缆,AC10kV,YJLV,240,3,22,无阻燃,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500026780

电力电缆,AC10kV,YJLV,240,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500031528

电力电缆,AC10kV,YJLV,240,3,23,无阻燃,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500031529

电力电缆,AC10kV,YJLV,240,3,32,无阻燃,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500031530

电力电缆,AC10kV,YJLV,240,3,33,无阻燃,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500051881

电力电缆,AC10kV,YJLV,240,3,22,无阻燃,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500072407

电力电缆,AC10kV,YJLV,240,3,无铠装,无阻燃,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500107622

电力电缆,AC10kV,YJLV,240,3,22,ZC,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500107891

电力电缆,AC10kV,YJLV,240,3,32,ZA,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500107893

电力电缆,AC10kV,YJLV,240,3,33,ZB,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500107894

电力电缆,AC10kV,YJLV,240,3,无铠装,ZB,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500107919

电力电缆,AC10kV,YJLV,240,3,22,ZB,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108051

电力电缆,AC10kV,YJLV,240,3,23,ZA,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108073

电力电缆,AC10kV,YJLV,240,3,22,ZA,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108212

电力电缆,AC10kV,YJLV,240,3,无铠装,ZC,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108253

电力电缆,AC10kV,YJLV,240,3,32,ZC,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108261

电力电缆,AC10kV,YJLV,240,3,23,ZB,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108268

电力电缆,AC10kV,YJLV,240,3,无铠装,ZA,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108278

电力电缆,AC10kV,YJLV,240,3,32,ZB,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108320

电力电缆,AC10kV,YJLV,240,3,22,ZB,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108333

电力电缆,AC10kV,YJLV,240,3,23,ZC,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108396

电力电缆,AC10kV,YJLV,240,3,无铠装,ZB,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108399

电力电缆,AC10kV,YJLV,240,3,33,ZA,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108421

电力电缆,AC10kV,YJLV,240,3,无铠装,ZC,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108444

电力电缆,AC10kV,YJLV,240,3,22,ZA,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108446

电力电缆,AC10kV,YJLV,240,3,无铠装,ZA,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108466

电力电缆,AC10kV,YJLV,240,3,32,ZC,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108503

电力电缆,AC10kV,YJLV,240,3,32,ZB,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108504

电力电缆,AC10kV,YJLV,240,3,32,ZA,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108549

电力电缆,AC10kV,YJLV,240,3,22,ZC,Z

电力电缆

千米

3

240

铝

A00铝

1981.56 

500108558

电力电缆,AC10kV,YJLV,240,3,33,ZC,无阻水

电力电缆

千米

3

240

铝

A00铝

1981.56 

500026747

电力电缆,AC10kV,YJLV,300,3,22,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500029401

电力电缆,AC10kV,YJLV,300,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500029463

电力电缆,AC20kV,YJLV,300,3,22,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031531

电力电缆,AC10kV,YJLV,300,3,23,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031532

电力电缆,AC10kV,YJLV,300,3,32,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031533

电力电缆,AC10kV,YJLV,300,3,33,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031580

电力电缆,AC20kV,YJLV,300,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031598

电力电缆,AC20kV,YJLV,300,3,23,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031599

电力电缆,AC20kV,YJLV,300,3,32,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500031600

电力电缆,AC20kV,YJLV,300,3,33,无阻燃,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500054746

电力电缆,AC10kV,YJLV,300,3,22,无阻燃,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500107857

电力电缆,AC10kV,YJLV,300,3,22,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500107867

电力电缆,AC20kV,YJLV,300,3,33,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500107868

电力电缆,AC10kV,YJLV,300,3,22,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500107905

电力电缆,AC20kV,YJLV,300,3,22,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108027

电力电缆,AC20kV,YJLV,300,3,32,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108030

电力电缆,AC20kV,YJLV,300,3,23,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108052

电力电缆,AC20kV,YJLV,300,3,22,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108062

电力电缆,AC10kV,YJLV,300,3,33,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108074

电力电缆,AC10kV,YJLV,300,3,无铠装,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108110

电力电缆,AC10kV,YJLV,300,3,22,ZC,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108111

电力电缆,AC20kV,YJLV,300,3,22,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108200

电力电缆,AC10kV,YJLV,300,3,32,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108202

电力电缆,AC20kV,YJLV,300,3,32,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108218

电力电缆,AC10kV,YJLV,300,3,22,ZB,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108239

电力电缆,AC10kV,YJLV,300,3,22,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108246

电力电缆,AC10kV,YJLV,300,3,32,ZB,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108247

电力电缆,AC20kV,YJLV,300,3,32,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108263

电力电缆,AC20kV,YJLV,300,3,23,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108294

电力电缆,AC10kV,YJLV,300,3,32,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108319

电力电缆,AC20kV,YJLV,300,3,无铠装,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108326

电力电缆,AC20kV,YJLV,300,3,无铠装,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108331

电力电缆,AC10kV,YJLV,300,3,无铠装,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108347

电力电缆,AC10kV,YJLV,300,3,无铠装,ZA,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108348

电力电缆,AC10kV,YJLV,300,3,33,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108351

电力电缆,AC10kV,YJLV,300,3,23,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108401

电力电缆,AC10kV,YJLV,300,3,23,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108424

电力电缆,AC10kV,YJLV,300,3,33,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108440

电力电缆,AC10kV,YJLV,300,3,无铠装,ZC,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108445

电力电缆,AC10kV,YJLV,300,3,22,ZA,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108447

电力电缆,AC20kV,YJLV,300,3,23,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108462

电力电缆,AC10kV,YJLV,300,3,无铠装,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108469

电力电缆,AC10kV,YJLV,300,3,23,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108493

电力电缆,AC20kV,YJLV,300,3,33,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108511

电力电缆,AC20kV,YJLV,300,3,33,ZC,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108516

电力电缆,AC20kV,YJLV,300,3,无铠装,ZB,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108527

电力电缆,AC10kV,YJLV,300,3,32,ZC,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108531

电力电缆,AC10kV,YJLV,300,3,无铠装,ZB,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108550

电力电缆,AC10kV,YJLV,300,3,32,ZA,Z

电力电缆

千米

3

300

铝

A00铝

2480.27 

500108559

电力电缆,AC10kV,YJLV,300,3,32,ZA,无阻水

电力电缆

千米

3

300

铝

A00铝

2480.27 

500029402

电力电缆,AC10kV,YJLV,400,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500029403

电力电缆,AC10kV,YJLV,400,3,22,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500029467

电力电缆,AC20kV,YJLV,400,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500029469

电力电缆,AC20kV,YJLV,400,3,22,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031534

电力电缆,AC10kV,YJLV,400,3,23,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031535

电力电缆,AC10kV,YJLV,400,3,32,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031536

电力电缆,AC10kV,YJLV,400,3,33,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031601

电力电缆,AC20kV,YJLV,400,3,23,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031602

电力电缆,AC20kV,YJLV,400,3,32,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500031603

电力电缆,AC20kV,YJLV,400,3,33,无阻燃,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500063004

电力电缆,AC10kV,YJLV,400,3,22,无阻燃,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107858

电力电缆,AC20kV,YJLV,400,3,无铠装,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107860

电力电缆,AC10kV,YJLV,400,3,22,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107861

电力电缆,AC10kV,YJLV,400,3,23,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107889

电力电缆,AC20kV,YJLV,400,3,23,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107901

电力电缆,AC20kV,YJLV,400,3,22,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107912

电力电缆,AC10kV,YJLV,400,3,无铠装,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107932

电力电缆,AC10kV,YJLV,400,3,无铠装,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500107964

电力电缆,AC20kV,YJLV,400,3,无铠装,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108011

电力电缆,AC20kV,YJLV,400,3,33,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108022

电力电缆,AC10kV,YJLV,400,3,无铠装,ZA,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108029

电力电缆,AC20kV,YJLV,400,3,23,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108061

电力电缆,AC10kV,YJLV,400,3,32,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108189

电力电缆,AC20kV,YJLV,400,3,33,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108203

电力电缆,AC20kV,YJLV,400,3,33,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108211

电力电缆,AC10kV,YJLV,400,3,22,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108230

电力电缆,AC20kV,YJLV,400,3,23,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108266

电力电缆,AC10kV,YJLV,400,3,32,ZB,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108270

电力电缆,AC10kV,YJLV,400,3,32,ZA,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108284

电力电缆,AC10kV,YJLV,400,3,22,ZC,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108286

电力电缆,AC20kV,YJLV,400,3,32,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108298

电力电缆,AC10kV,YJLV,400,3,33,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108300

电力电缆,AC10kV,YJLV,400,3,23,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108305

电力电缆,AC10kV,YJLV,400,3,无铠装,ZC,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108346

电力电缆,AC10kV,YJLV,400,3,22,ZB,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108384

电力电缆,AC10kV,YJLV,400,3,22,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108387

电力电缆,AC10kV,YJLV,400,3,32,ZC,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108410

电力电缆,AC10kV,YJLV,400,3,无铠装,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108414

电力电缆,AC10kV,YJLV,400,3,23,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108419

电力电缆,AC20kV,YJLV,400,3,无铠装,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108425

电力电缆,AC10kV,YJLV,400,3,32,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108455

电力电缆,AC10kV,YJLV,400,3,33,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108474

电力电缆,AC20kV,YJLV,400,3,22,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108496

电力电缆,AC10kV,YJLV,400,3,32,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108512

电力电缆,AC20kV,YJLV,400,3,32,ZC,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108519

电力电缆,AC10kV,YJLV,400,3,无铠装,ZB,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108533

电力电缆,AC20kV,YJLV,400,3,22,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108535

电力电缆,AC10kV,YJLV,400,3,33,ZA,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108557

电力电缆,AC10kV,YJLV,400,3,22,ZA,Z

电力电缆

千米

3

400

铝

A00铝

3262.88 

500108565

电力电缆,AC20kV,YJLV,400,3,32,ZB,无阻水

电力电缆

千米

3

400

铝

A00铝

3262.88 

500061467

电力电缆,AC10kV,YJV,630,1,无铠装,无阻燃,无阻水

电力电缆

千米

1

630

铜

1#电解铜

5723.22 

500108434

电力电缆,AC10kV,YJV,1600,1,无铠装,ZB,无阻水

电力电缆

千米

1

1600

铜

1#电解铜

14398.10 

500108514

电力电缆,AC10kV,YJV,1600,1,无铠装,ZC,无阻水

电力电缆

千米

1

1600

铜

1#电解铜

14398.10 

500108561

电力电缆,AC10kV,YJV,1600,1,无铠装,ZA,无阻水

电力电缆

千米

1

1600

铜

1#电解铜

14398.10 

500026759

电力电缆,AC10kV,YJV,35,3,22,无阻燃,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500056107

电力电缆,AC10kV,YJV,35,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500056415

电力电缆,AC10kV,YJV,35,3,22,无阻燃,Z

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500072390

电力电缆,AC10kV,YJV,35,3,无铠装,无阻燃,Z

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500109482

电力电缆,AC10kV,YJV,35,3,33,无阻燃,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500109488

电力电缆,AC10kV,YJV,35,3,23,ZC,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500109969

电力电缆,AC10kV,YJV,35,3,22,ZC,Z

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500115156

电力电缆,AC10kV,YJV,35,3,22,ZC,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500060188

电力电缆,AC10kV,YJY,35,3,22,无阻燃,无阻水

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500112750

电力电缆,AC10kV,YJV,35,3,22,ZA,Z

电力电缆

千米

3

35

铜

1#电解铜

996.15 

500026752

电力电缆,AC10kV,YJV,50,3,22,无阻燃,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500026781

电力电缆,AC10kV,YJV,50,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500052443

电力电缆,AC10kV,YJV,50,3,32,无阻燃,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500052444

电力电缆,AC10kV,YJV,50,3,32,无阻燃,Z

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500056413

电力电缆,AC10kV,YJV,50,3,无铠装,无阻燃,Z

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500057322

电力电缆,AC10kV,YJV,50,3,22,无阻燃,Z

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500113171

电力电缆,AC10kV,YJV,50,3,22,ZC,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500055969

电力电缆,AC10kV,YJY,50,3,22,无阻燃,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500115167

电力电缆,AC10kV,YJY,50,3,23,ZC,无阻水

电力电缆

千米

3

50

铜

1#电解铜

1375.20 

500026760

电力电缆,AC10kV,YJV,70,3,22,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500027504

电力电缆,AC10kV,YJV,70,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500031507

电力电缆,AC10kV,YJV,70,3,23,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500031508

电力电缆,AC10kV,YJV,70,3,32,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500031509

电力电缆,AC10kV,YJV,70,3,33,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500052466

电力电缆,AC10kV,YJV,70,3,32,无阻燃,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500056417

电力电缆,AC10kV,YJV,70,3,22,无阻燃,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500072361

电力电缆,AC10kV,YJV,70,3,无铠装,无阻燃,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500107430

电力电缆,AC10kV,YJV,70,3,22,ZB,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500107458

电力电缆,AC10kV,YJV,70,3,无铠装,ZA,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500107865

电力电缆,AC10kV,YJV,70,3,23,ZA,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500107898

电力电缆,AC10kV,YJV,70,3,32,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500107949

电力电缆,AC10kV,YJV,70,3,32,ZA,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108114

电力电缆,AC10kV,YJV,70,3,23,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108240

电力电缆,AC10kV,YJV,70,3,22,ZB,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108258

电力电缆,AC10kV,YJV,70,3,无铠装,ZB,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108282

电力电缆,AC10kV,YJV,70,3,32,ZC,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108285

电力电缆,AC10kV,YJV,70,3,22,ZC,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108288

电力电缆,AC10kV,YJV,70,3,33,ZA,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108307

电力电缆,AC10kV,YJV,70,3,22,ZA,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108311

电力电缆,AC10kV,YJV,70,3,23,ZB,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108324

电力电缆,AC10kV,YJV,70,3,32,ZA,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108393

电力电缆,AC10kV,YJV,70,3,无铠装,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108394

电力电缆,AC10kV,YJV,70,3,32,ZB,Z

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108458

电力电缆,AC10kV,YJV,70,3,33,ZB,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108468

电力电缆,AC10kV,YJV,70,3,33,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108478

电力电缆,AC10kV,YJV,70,3,22,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108480

电力电缆,AC10kV,YJV,70,3,32,ZB,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108553

电力电缆,AC10kV,YJV,70,3,22,ZA,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500108025

电力电缆,AC20kV,YJV,70,3,22,ZC,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500082591

电力电缆,AC20kV,YJV,70,3,22,无阻燃,无阻水

电力电缆

千米

3

70

铜

1#电解铜

1894.43 

500026755

电力电缆,AC10kV,YJV,95,3,22,无阻燃,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500052231

电力电缆,AC10kV,YJV,95,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500054261

电力电缆,AC10kV,YJV,95,3,22,无阻燃,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500072283

电力电缆,AC10kV,YJV,95,3,无铠装,无阻燃,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500080655

电力电缆,AC10kV,YJV,95,3,无铠装,ZB,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500108632

电力电缆,AC10kV,YJV,95,3,22,ZB,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500108713

电力电缆,AC10kV,YJV,95,3,22,ZA,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500109491

电力电缆,AC10kV,YJV,95,3,33,ZC,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500113213

电力电缆,AC10kV,YJV,95,3,22,ZC,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500052515

电力电缆,AC10kV,YJY,95,3,22,无阻燃,无阻水

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500114477

电力电缆,AC10kV,YJY,95,3,22,ZC,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500114476

电力电缆,AC10kV,YJV,95,3,22,ZC,Z

电力电缆

千米

3

95

铜

1#电解铜

2608.68 

500026753

电力电缆,AC10kV,YJV,120,3,22,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500030953

电力电缆,AC10kV,YJV,120,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500031510

电力电缆,AC10kV,YJV,120,3,23,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500031511

电力电缆,AC10kV,YJV,120,3,32,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500031512

电力电缆,AC10kV,YJV,120,3,33,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500052360

电力电缆,AC10kV,YJV,120,3,32,无阻燃,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500052375

电力电缆,AC10kV,YJV,120,3,42,无阻燃,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500052435

电力电缆,AC10kV,YJV,120,3,42,无阻燃,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500064244

电力电缆,AC10kV,YJV,120,3,22,无阻燃,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500072378

电力电缆,AC10kV,YJV,120,3,无铠装,无阻燃,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107432

电力电缆,AC10kV,YJV,120,3,22,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107459

电力电缆,AC10kV,YJV,120,3,无铠装,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107906

电力电缆,AC10kV,YJV,120,3,32,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107911

电力电缆,AC10kV,YJV,120,3,42,ZC,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107921

电力电缆,AC10kV,YJV,120,3,42,ZA,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107935

电力电缆,AC10kV,YJV,120,3,42,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107994

电力电缆,AC10kV,YJV,120,3,22,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500107996

电力电缆,AC10kV,YJV,120,3,33,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108003

电力电缆,AC10kV,YJV,120,3,32,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108183

电力电缆,AC10kV,YJV,120,3,23,ZA,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108185

电力电缆,AC10kV,YJV,120,3,22,ZC,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108210

电力电缆,AC10kV,YJV,120,3,32,ZC,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108217

电力电缆,AC10kV,YJV,120,3,无铠装,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108224

电力电缆,AC10kV,YJV,120,3,32,ZA,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108281

电力电缆,AC10kV,YJV,120,3,42,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108301

电力电缆,AC10kV,YJV,120,3,22,ZA,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108321

电力电缆,AC10kV,YJV,120,3,32,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108327

电力电缆,AC10kV,YJV,120,3,42,ZB,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108328

电力电缆,AC10kV,YJV,120,3,33,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108340

电力电缆,AC10kV,YJV,120,3,22,ZB,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108423

电力电缆,AC10kV,YJV,120,3,33,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108449

电力电缆,AC10kV,YJV,120,3,22,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108463

电力电缆,AC10kV,YJV,120,3,23,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108481

电力电缆,AC10kV,YJV,120,3,42,ZB,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108483

电力电缆,AC10kV,YJV,120,3,无铠装,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108484

电力电缆,AC10kV,YJV,120,3,23,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108518

电力电缆,AC10kV,YJV,120,3,32,ZB,Z

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500129333

电力电缆,AC10kV,YJY,120,3,22,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500108627

电力电缆,AC20kV,YJV,120,3,22,ZC,无阻水

电力电缆

千米

3

120

铜

1#电解铜

3190.80 

500026756

电力电缆,AC10kV,YJV,150,3,22,无阻燃,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500027496

电力电缆,AC10kV,YJV,150,3,22,无阻燃,Z

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500030954

电力电缆,AC10kV,YJV,150,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500072377

电力电缆,AC10kV,YJV,150,3,无铠装,无阻燃,Z

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500108631

电力电缆,AC10kV,YJV,150,3,22,ZB,Z

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500108651

电力电缆,AC10kV,YJV,150,3,22,ZC,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500108679

电力电缆,AC10kV,YJV,150,3,22,ZA,Z

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500055962

电力电缆,AC10kV,YJY,150,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500055967

电力电缆,AC10kV,YJY,150,3,22,无阻燃,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500108983

电力电缆,AC10kV,YJY,150,3,22,ZC,无阻水

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500113000

电力电缆,AC10kV,YJY,150,3,22,ZC,Z

电力电缆

千米

3

150

铜

1#电解铜

3979.00 

500026754

电力电缆,AC10kV,YJV,185,3,22,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500051812

电力电缆,AC10kV,YJV,185,3,22,无阻燃,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052232

电力电缆,AC10kV,YJV,185,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052420

电力电缆,AC10kV,YJV,185,3,42,无阻燃,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052422

电力电缆,AC10kV,YJV,185,3,32,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052445

电力电缆,AC10kV,YJV,185,3,32,无阻燃,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052464

电力电缆,AC10kV,YJV,185,3,42,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500080690

电力电缆,AC10kV,YJV,185,3,无铠装,ZB,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107428

电力电缆,AC10kV,YJV,185,3,22,ZB,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107909

电力电缆,AC10kV,YJV,185,3,22,ZC,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107937

电力电缆,AC10kV,YJV,185,3,42,ZA,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108031

电力电缆,AC10kV,YJV,185,3,32,ZA,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108198

电力电缆,AC10kV,YJV,185,3,42,ZC,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108283

电力电缆,AC10kV,YJV,185,3,32,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108308

电力电缆,AC10kV,YJV,185,3,22,ZB,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108325

电力电缆,AC10kV,YJV,185,3,22,ZA,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108332

电力电缆,AC10kV,YJV,185,3,33,ZA,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108354

电力电缆,AC10kV,YJV,185,3,无铠装,ZA,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108391

电力电缆,AC10kV,YJV,185,3,无铠装,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108436

电力电缆,AC10kV,YJV,185,3,42,ZB,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108437

电力电缆,AC10kV,YJV,185,3,33,ZC,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108450

电力电缆,AC10kV,YJV,185,3,22,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108453

电力电缆,AC10kV,YJV,185,3,42,ZA,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108456

电力电缆,AC10kV,YJV,185,3,42,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108472

电力电缆,AC10kV,YJV,185,3,42,ZB,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108475

电力电缆,AC10kV,YJV,185,3,32,ZB,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108479

电力电缆,AC10kV,YJV,185,3,22,ZA,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108486

电力电缆,AC10kV,YJV,185,3,33,ZB,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108489

电力电缆,AC10kV,YJV,185,3,32,ZC,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108522

电力电缆,AC10kV,YJV,185,3,32,ZA,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108554

电力电缆,AC10kV,YJV,185,3,32,ZB,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500109489

电力电缆,AC10kV,YJV,185,3,33,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500109490

电力电缆,AC10kV,YJV,185,3,23,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500051373

电力电缆,AC10kV,YJY,185,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500052524

电力电缆,AC10kV,YJY,185,3,22,无阻燃,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500056431

电力电缆,AC10kV,YJY,185,3,22,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107914

电力电缆,AC10kV,YJY,185,3,22,ZC,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107915

电力电缆,AC10kV,YJY,185,3,22,ZC,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500107916

电力电缆,AC10kV,YJY,185,3,22,ZA,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108388

电力电缆,AC10kV,YJY,185,3,22,ZB,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108412

电力电缆,AC10kV,YJY,185,3,22,ZB,Z

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500108545

电力电缆,AC10kV,YJY,185,3,22,ZA,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500073120

电力电缆,AC20kV,YJV,185,3,22,无阻燃,无阻水

电力电缆

千米

3

185

铜

1#电解铜

5030.15 

500026757

电力电缆,AC10kV,YJV,240,3,22,无阻燃,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500026787

电力电缆,AC10kV,YJV,240,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500031513

电力电缆,AC10kV,YJV,240,3,23,无阻燃,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500031514

电力电缆,AC10kV,YJV,240,3,32,无阻燃,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500031515

电力电缆,AC10kV,YJV,240,3,33,无阻燃,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500055588

电力电缆,AC10kV,YJV,240,3,22,无阻燃,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107431

电力电缆,AC10kV,YJV,240,3,22,ZB,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107460

电力电缆,AC10kV,YJV,240,3,无铠装,ZA,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107907

电力电缆,AC10kV,YJV,240,3,33,ZB,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107920

电力电缆,AC10kV,YJV,240,3,32,ZB,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107946

电力电缆,AC10kV,YJV,240,3,32,ZC,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107956

电力电缆,AC10kV,YJV,240,3,33,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500107998

电力电缆,AC10kV,YJV,240,3,23,ZA,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108000

电力电缆,AC10kV,YJV,240,3,22,ZA,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108037

电力电缆,AC10kV,YJV,240,3,22,ZC,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108220

电力电缆,AC10kV,YJV,240,3,23,ZB,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108250

电力电缆,AC10kV,YJV,240,3,23,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108254

电力电缆,AC10kV,YJV,240,3,32,ZA,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108302

电力电缆,AC10kV,YJV,240,3,22,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108317

电力电缆,AC10kV,YJV,240,3,22,ZA,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108323

电力电缆,AC10kV,YJV,240,3,33,ZC,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108338

电力电缆,AC10kV,YJV,240,3,22,ZB,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108467

电力电缆,AC10kV,YJV,240,3,无铠装,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108497

电力电缆,AC10kV,YJV,240,3,无铠装,ZB,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108505

电力电缆,AC10kV,YJV,240,3,33,ZA,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108530

电力电缆,AC10kV,YJV,240,3,33,ZB,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108532

电力电缆,AC10kV,YJV,240,3,32,ZB,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108538

电力电缆,AC10kV,YJV,240,3,33,ZA,Z

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108551

电力电缆,AC10kV,YJV,240,3,32,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108564

电力电缆,AC10kV,YJV,240,3,32,ZA,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108984

电力电缆,AC10kV,YJY,240,3,22,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500108639

电力电缆,AC20kV,YJV,240,3,22,ZC,无阻水

电力电缆

千米

3

240

铜

1#电解铜

6553.88 

500026708

电力电缆,AC10kV,YJV,300,3,22,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500029490

电力电缆,AC20kV,YJV,300,3,22,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500030955

电力电缆,AC10kV,YJV,300,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031516

电力电缆,AC10kV,YJV,300,3,23,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031517

电力电缆,AC10kV,YJV,300,3,32,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031518

电力电缆,AC10kV,YJV,300,3,33,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031575

电力电缆,AC20kV,YJV,300,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031581

电力电缆,AC20kV,YJV,300,3,23,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031582

电力电缆,AC20kV,YJV,300,3,32,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500031583

电力电缆,AC20kV,YJV,300,3,33,无阻燃,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500054256

电力电缆,AC10kV,YJV,300,3,22,无阻燃,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500080663

电力电缆,AC10kV,YJV,300,3,无铠装,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500107429

电力电缆,AC10kV,YJV,300,3,22,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500107859

电力电缆,AC20kV,YJV,300,3,无铠装,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500107869

电力电缆,AC10kV,YJV,300,3,22,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500107917

电力电缆,AC10kV,YJV,300,3,32,ZC,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500107955

电力电缆,AC10kV,YJV,300,3,无铠装,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108064

电力电缆,AC20kV,YJV,300,3,23,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108206

电力电缆,AC10kV,YJV,300,3,23,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108208

电力电缆,AC10kV,YJV,300,3,33,ZC,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108231

电力电缆,AC10kV,YJV,300,3,无铠装,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108244

电力电缆,AC10kV,YJV,300,3,33,ZB,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108262

电力电缆,AC20kV,YJV,300,3,23,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108289

电力电缆,AC20kV,YJV,300,3,32,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108309

电力电缆,AC10kV,YJV,300,3,32,ZB,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108314

电力电缆,AC10kV,YJV,300,3,33,ZA,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108322

电力电缆,AC20kV,YJV,300,3,22,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108335

电力电缆,AC20kV,YJV,300,3,22,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108337

电力电缆,AC10kV,YJV,300,3,22,ZB,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108342

电力电缆,AC10kV,YJV,300,3,32,ZA,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108345

电力电缆,AC20kV,YJV,300,3,33,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108352

电力电缆,AC10kV,YJV,300,3,23,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108383

电力电缆,AC10kV,YJV,300,3,22,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108398

电力电缆,AC10kV,YJV,300,3,33,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108405

电力电缆,AC10kV,YJV,300,3,33,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108406

电力电缆,AC10kV,YJV,300,3,22,ZA,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108408

电力电缆,AC20kV,YJV,300,3,无铠装,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108413

电力电缆,AC10kV,YJV,300,3,32,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108416

电力电缆,AC20kV,YJV,300,3,22,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108422

电力电缆,AC20kV,YJV,300,3,32,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108443

电力电缆,AC20kV,YJV,300,3,32,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108471

电力电缆,AC20kV,YJV,300,3,33,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108477

电力电缆,AC10kV,YJV,300,3,22,ZC,Z

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108506

电力电缆,AC10kV,YJV,300,3,23,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108510

电力电缆,AC10kV,YJV,300,3,33,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108536

电力电缆,AC20kV,YJV,300,3,33,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108537

电力电缆,AC10kV,YJV,300,3,32,ZA,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108547

电力电缆,AC20kV,YJV,300,3,23,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108552

电力电缆,AC20kV,YJV,300,3,无铠装,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500108567

电力电缆,AC10kV,YJV,300,3,32,ZB,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500109133

电力电缆,AC10kV,YJY,300,3,22,ZC,无阻水

电力电缆

千米

3

300

铜

1#电解铜

8187.63 

500029473

电力电缆,AC10kV,YJV,400,3,22,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031506

电力电缆,AC10kV,YJV,400,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031519

电力电缆,AC10kV,YJV,400,3,23,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031520

电力电缆,AC10kV,YJV,400,3,32,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031521

电力电缆,AC10kV,YJV,400,3,33,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031576

电力电缆,AC20kV,YJV,400,3,无铠装,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031584

电力电缆,AC20kV,YJV,400,3,22,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031585

电力电缆,AC20kV,YJV,400,3,23,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031586

电力电缆,AC20kV,YJV,400,3,32,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500031587

电力电缆,AC20kV,YJV,400,3,33,无阻燃,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107361

电力电缆,AC10kV,YJV,400,3,无铠装,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107461

电力电缆,AC10kV,YJV,400,3,22,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107856

电力电缆,AC20kV,YJV,400,3,无铠装,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107892

电力电缆,AC20kV,YJV,400,3,22,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107947

电力电缆,AC10kV,YJV,400,3,32,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500107961

电力电缆,AC20kV,YJV,400,3,22,ZA,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108005

电力电缆,AC20kV,YJV,400,3,32,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108041

电力电缆,AC10kV,YJV,400,3,22,ZC,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108050

电力电缆,AC10kV,YJV,400,3,23,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108108

电力电缆,AC10kV,YJV,400,3,22,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108188

电力电缆,AC20kV,YJV,400,3,无铠装,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108195

电力电缆,AC10kV,YJV,400,3,22,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108199

电力电缆,AC20kV,YJV,400,3,无铠装,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108215

电力电缆,AC10kV,YJV,400,3,32,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108223

电力电缆,AC20kV,YJV,400,3,32,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108228

电力电缆,AC20kV,YJV,400,3,22,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108229

电力电缆,AC20kV,YJV,400,3,33,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108241

电力电缆,AC10kV,YJV,400,3,22,ZB,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108243

电力电缆,AC20kV,YJV,400,3,32,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108245

电力电缆,AC10kV,YJV,400,3,32,ZB,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108260

电力电缆,AC10kV,YJV,400,3,无铠装,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108276

电力电缆,AC10kV,YJV,400,3,23,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108293

电力电缆,AC20kV,YJV,400,3,23,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108334

电力电缆,AC10kV,YJV,400,3,33,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108389

电力电缆,AC10kV,YJV,400,3,32,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108390

电力电缆,AC20kV,YJV,400,3,33,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108402

电力电缆,AC10kV,YJV,400,3,22,ZA,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108411

电力电缆,AC10kV,YJV,400,3,32,ZC,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108418

电力电缆,AC10kV,YJV,400,3,32,ZA,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108439

电力电缆,AC10kV,YJV,400,3,33,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108441

电力电缆,AC20kV,YJV,400,3,22,ZB,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108451

电力电缆,AC10kV,YJV,400,3,无铠装,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108454

电力电缆,AC20kV,YJV,400,3,22,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108473

电力电缆,AC20kV,YJV,400,3,23,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108488

电力电缆,AC20kV,YJV,400,3,33,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108521

电力电缆,AC10kV,YJV,400,3,23,ZC,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108534

电力电缆,AC10kV,YJV,400,3,33,ZA,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108541

电力电缆,AC20kV,YJV,400,3,22,ZC,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500108542

电力电缆,AC20kV,YJV,400,3,23,ZB,无阻水

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500112950

电力电缆,AC10kV,YJV,400,3,22,无阻燃,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500113010

电力电缆,AC10kV,YJV,400,3,22,NH,Z

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500129332

电力电缆,AC10kV,YJY,400,3,22,ZC,无阻水 

电力电缆

千米

3

400

铜

1#电解铜

10656.07 

500071739

电力电缆,AC20kV,YJV,500,3,22,无阻燃,无阻水

电力电缆

千米

3

500

铜

1#电解铜

13553.43 

500109850

电力电缆,AC20kV,YJV,500,3,22,ZA,无阻水

电力电缆

千米

3

500

铜

1#电解铜

13553.43 

500109851

电力电缆,AC20kV,YJV,500,3,22,ZB,无阻水

电力电缆

千米

3

500

铜

1#电解铜

13553.43 

500109852

电力电缆,AC20kV,YJV,500,3,22,ZC,无阻水

电力电缆

千米

3

500

铜

1#电解铜

13553.43 

500107276

复合低压电力电缆,OPLC-24,铝,120,4芯,ZC,22,普通

复合低压电力电缆

千米

4

120

铝

A00铝

1296.00 

500107167

复合低压电力电缆,OPLC-24,铝,150,4芯,ZC,22,普通

复合低压电力电缆

千米

4

150

铝

A00铝

1620.00 

500107084

复合低压电力电缆,OPLC-24,铜,25,3芯,ZC,无铠装,普通

复合低压电力电缆

千米

3

25

铜

1#电解铜

667.50 

500107161

复合低压电力电缆,OPLC-24,铜,50,4芯,ZC,22,普通

复合低压电力电缆

千米

4

50

铜

1#电解铜

1780.00 

500107029

复合低压电力电缆,OPLC-24,铜,120,4芯,ZC,22,普通

复合低压电力电缆

千米

4

120

铜

1#电解铜

4272.00 

500107143

复合低压电力电缆,OPLC-24,铜,150,4芯,ZC,22,普通

复合低压电力电缆

千米

4

150

铜

1#电解铜

5340.00 

500107190

复合低压电力电缆,OPLC-24,铜,185,4芯,ZC,22,普通

复合低压电力电缆

千米

4

185

铜

1#电解铜

6586.00 

500107147

复合低压电力电缆,OPLC-24,铜,240,4芯,ZC,22,普通

复合低压电力电缆

千米

4

240

铜

1#电解铜

8544.00 

500107053

复合低压电力电缆,OPLC-24,铜,25,4+1芯,ZC,无铠装,普通

复合低压电力电缆

千米

4+1

25/16

铜

1#电解铜

1032.40 

500107094

复合低压电力电缆,OPLC-24,铜,70,4+1芯,ZC,无铠装,普通

复合低压电力电缆

千米

4+1

70/35

铜

1#电解铜

2803.00 

500107049

复合低压电力电缆,OPLC-24,铜,95,4+1芯,ZC,22,普通

复合低压电力电缆

千米

4+1

95/50

铜

1#电解铜

3827.00 

500016570

控制电缆,kVVP2,1.5,4,ZR,22

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500016582

控制电缆,kVVP2,1.5,4,ZR,无铠装

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500016600

控制电缆,kVVP2,1.5,4,不阻燃,22

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500016620

控制电缆,kVVP2,1.5,4,不阻燃,无铠装

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500039176

控制电缆,kVVP2,1.5,4,N,无铠装

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500065520

控制电缆,kVVP2,1.5,4,ZRA,22

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500074427

控制电缆,kVVP2,1.5,4,NH,22

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500079237

控制电缆,kVVP2,1.5,4,ZRA,无铠装

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500108709

控制电缆,kVVP2,1.5,4,ZRB,22

控制电缆

米

1.5

4

铜

1#电解铜

0.06 

500016574

控制电缆,kVVP2,1.5,7,ZR,22

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500016588

控制电缆,kVVP2,1.5,7,ZR,无铠装

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500016606

控制电缆,kVVP2,1.5,7,不阻燃,22

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500016626

控制电缆,kVVP2,1.5,7,不阻燃,无铠装

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500039217

控制电缆,kVVP2,1.5,7,N,无铠装

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500074579

控制电缆,kVVP2,1.5,7,NH,22

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500076218

控制电缆,kVVP2,1.5,7,ZRA,22

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500108722

控制电缆,kVVP2,1.5,7,ZRB,22

控制电缆

米

1.5

7

铜

1#电解铜

0.10 

500016576

控制电缆,kVVP2,1.5,10,ZR,22

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500016591

控制电缆,kVVP2,1.5,10,ZR,无铠装

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500016610

控制电缆,kVVP2,1.5,10,不阻燃,22

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500016630

控制电缆,kVVP2,1.5,10,不阻燃,无铠装

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500039189

控制电缆,kVVP2,1.5,10,N,无铠装

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500065519

控制电缆,kVVP2,1.5,10,ZRA,22

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500074431

控制电缆,kVVP2,1.5,10,NH,22

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500108673

控制电缆,kVVP2,1.5,10,ZRB,22

控制电缆

米

1.5

10

铜

1#电解铜

0.14 

500016529

控制电缆,kVVP2,1.5,14,不阻燃,无铠装

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500016578

控制电缆,kVVP2,1.5,14,ZR,22

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500016594

控制电缆,kVVP2,1.5,14,ZR,无铠装

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500016614

控制电缆,kVVP2,1.5,14,不阻燃,22

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500039194

控制电缆,kVVP2,1.5,14,N,无铠装

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500051988

控制电缆,kVVP2,1.5,14,ZDN,无铠装

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500065516

控制电缆,kVVP2,1.5,14,ZRA,22

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500074430

控制电缆,kVVP2,1.5,14,NH,22

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500108724

控制电缆,kVVP2,1.5,14,ZRB,22

控制电缆

米

1.5

14

铜

1#电解铜

0.20 

500016344

控制电缆,kVVP2,1.5,19,ZR,22

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500016361

控制电缆,kVVP2,1.5,19,不阻燃,22

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500016534

控制电缆,kVVP2,1.5,19,不阻燃,无铠装

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500036767

控制电缆,kVVP2,1.5,19,ZR,无铠装

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500039219

控制电缆,kVVP2,1.5,19,N,无铠装

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500065514

控制电缆,kVVP2,1.5,19,ZRA,22

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500074426

控制电缆,kVVP2,1.5,19,NH,22

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500108721

控制电缆,kVVP2,1.5,19,ZRB,22

控制电缆

米

1.5

19

铜

1#电解铜

0.27 

500016352

控制电缆,kVVP2,2.5,4,ZR,22

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500016583

控制电缆,kVVP2,2.5,4,ZR,无铠装

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500016601

控制电缆,kVVP2,2.5,4,不阻燃,22

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500016621

控制电缆,kVVP2,2.5,4,不阻燃,无铠装

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500039177

控制电缆,kVVP2,2.5,4,N,无铠装

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500065518

控制电缆,kVVP2,2.5,4,ZRA,22

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500074221

控制电缆,kVVP2,2.5,4,NH,22

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500079195

控制电缆,kVVP2,2.5,4,ZRA,无铠装

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500108726

控制电缆,kVVP2,2.5,4,ZRB,22

控制电缆

米

2.5

4

铜

1#电解铜

0.10 

500016575

控制电缆,kVVP2,2.5,7,ZR,22

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500016589

控制电缆,kVVP2,2.5,7,ZR,无铠装

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500016607

控制电缆,kVVP2,2.5,7,不阻燃,22

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500016627

控制电缆,kVVP2,2.5,7,不阻燃,无铠装

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500039184

控制电缆,kVVP2,2.5,7,N,无铠装

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500074571

控制电缆,kVVP2,2.5,7,NH,22

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500076220

控制电缆,kVVP2,2.5,7,ZRA,22

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500108723

控制电缆,kVVP2,2.5,7,ZRB,22

控制电缆

米

2.5

7

铜

1#电解铜

0.17 

500016350

控制电缆,kVVP2,2.5,10,ZR,22

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500016592

控制电缆,kVVP2,2.5,10,ZR,无铠装

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500016611

控制电缆,kVVP2,2.5,10,不阻燃,22

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500016631

控制电缆,kVVP2,2.5,10,不阻燃,无铠装

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500039190

控制电缆,kVVP2,2.5,10,N,无铠装

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500065517

控制电缆,kVVP2,2.5,10,ZRA,22

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500074220

控制电缆,kVVP2,2.5,10,NH,22

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500108725

控制电缆,kVVP2,2.5,10,ZRB,22

控制电缆

米

2.5

10

铜

1#电解铜

0.23 

500016362

控制电缆,kVVP2,2.5,14,ZR,22

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500016595

控制电缆,kVVP2,2.5,14,ZR,无铠装

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500016615

控制电缆,kVVP2,2.5,14,不阻燃,22

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500016633

控制电缆,kVVP2,2.5,14,不阻燃,无铠装

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500039195

控制电缆,kVVP2,2.5,14,N,无铠装

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500065513

控制电缆,kVVP2,2.5,14,ZRA,22

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500074226

控制电缆,kVVP2,2.5,14,NH,无铠装

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500074433

控制电缆,kVVP2,2.5,14,NH,22

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500108670

控制电缆,kVVP2,2.5,14,ZRB,22

控制电缆

米

2.5

14

铜

1#电解铜

0.32 

500016343

控制电缆,kVVP2,2.5,19,ZR,22

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500016520

控制电缆,kVVP2,2.5,19,ZR,无铠装

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500016640

控制电缆,kVVP2,2.5,19,不阻燃,22

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500016752

控制电缆,kVVP2,2.5,19,不阻燃,无铠装

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500039198

控制电缆,kVVP2,2.5,19,N,无铠装

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500065533

控制电缆,kVVP2,2.5,19,ZRA,22

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500108745

控制电缆,kVVP2,2.5,19,ZRB,22

控制电缆

米

2.5

19

铜

1#电解铜

0.44 

500016347

控制电缆,kVVP2,4,4,ZR,22

控制电缆

米

4

4

铜

1#电解铜

0.15 

500016370

控制电缆,kVVP2,4,4,不阻燃,无铠装

控制电缆

米

4

4

铜

1#电解铜

0.15 

500016518

控制电缆,kVVP2,4,4,ZR,无铠装

控制电缆

米

4

4

铜

1#电解铜

0.15 

500016531

控制电缆,kVVP2,4,4,不阻燃,22

控制电缆

米

4

4

铜

1#电解铜

0.15 

500039178

控制电缆,kVVP2,4,4,N,无铠装

控制电缆

米

4

4

铜

1#电解铜

0.15 

500065510

控制电缆,kVVP2,4,4,ZRA,22

控制电缆

米

4

4

铜

1#电解铜

0.15 

500074216

控制电缆,kVVP2,4,4,NH,22

控制电缆

米

4

4

铜

1#电解铜

0.15 

500108674

控制电缆,kVVP2,4,4,ZRB,22

控制电缆

米

4

4

铜

1#电解铜

0.15 

500016358

控制电缆,kVVP2,4,7,不阻燃,22

控制电缆

米

4

7

铜

1#电解铜

0.26 

500016521

控制电缆,kVVP2,4,7,ZR,无铠装

控制电缆

米

4

7

铜

1#电解铜

0.26 

500016532

控制电缆,kVVP2,4,7,不阻燃,无铠装

控制电缆

米

4

7

铜

1#电解铜

0.26 

500016938

控制电缆,kVVP2,4,7,ZR,22

控制电缆

米

4

7

铜

1#电解铜

0.26 

500039185

控制电缆,kVVP2,4,7,N,无铠装

控制电缆

米

4

7

铜

1#电解铜

0.26 

500074575

控制电缆,kVVP2,4,7,NH,22

控制电缆

米

4

7

铜

1#电解铜

0.26 

500076321

控制电缆,kVVP2,4,7,ZRA,22

控制电缆

米

4

7

铜

1#电解铜

0.26 

500108692

控制电缆,kVVP2,4,7,ZRB,22

控制电缆

米

4

7

铜

1#电解铜

0.26 

500016345

控制电缆,kVVP2,4,10,ZR,22

控制电缆

米

4

10

铜

1#电解铜

0.37 

500016494

控制电缆,kVVP2,4,10,不阻燃,22

控制电缆

米

4

10

铜

1#电解铜

0.37 

500016523

控制电缆,kVVP2,4,10,ZR,无铠装

控制电缆

米

4

10

铜

1#电解铜

0.37 

500016533

控制电缆,kVVP2,4,10,不阻燃,无铠装

控制电缆

米

4

10

铜

1#电解铜

0.37 

500039191

控制电缆,kVVP2,4,10,N,无铠装

控制电缆

米

4

10

铜

1#电解铜

0.37 

500065521

控制电缆,kVVP2,4,10,ZRA,22

控制电缆

米

4

10

铜

1#电解铜

0.37 

500074223

控制电缆,kVVP2,4,10,NH,无铠装

控制电缆

米

4

10

铜

1#电解铜

0.37 

500074429

控制电缆,kVVP2,4,10,NH,22

控制电缆

米

4

10

铜

1#电解铜

0.37 

500108710

控制电缆,kVVP2,4,10,ZRB,22

控制电缆

米

4

10

铜

1#电解铜

0.37 

500016748

控制电缆,kVVP2,4,14,不阻燃,无铠装

控制电缆

米

4

14

铜

1#电解铜

0.51 

500016757

控制电缆,kVVP2,4,14,不阻燃,22

控制电缆

米

4

14

铜

1#电解铜

0.51 

500036773

控制电缆,kVVP2,4,14,ZR,22

控制电缆

米

4

14

铜

1#电解铜

0.51 

500039196

控制电缆,kVVP2,4,14,N,无铠装

控制电缆

米

4

14

铜

1#电解铜

0.51 

500057731

控制电缆,kVVP2,4,14,ZR,无铠装

控制电缆

米

4

14

铜

1#电解铜

0.51 

500065526

控制电缆,kVVP2,4,14,ZRA,22

控制电缆

米

4

14

铜

1#电解铜

0.51 

500074432

控制电缆,kVVP2,4,14,NH,22

控制电缆

米

4

14

铜

1#电解铜

0.51 

500108708

控制电缆,kVVP2,4,14,ZRB,22

控制电缆

米

4

14

铜

1#电解铜

0.51 

500039199

控制电缆,kVVP2,4,19,N,无铠装

控制电缆

米

4

19

铜

1#电解铜

0.70 

500071136

控制电缆,kVVP2,4,19,ZR,22

控制电缆

米

4

19

铜

1#电解铜

0.70 

500100319

控制电缆,kVVP2,4,19,不阻燃,22

控制电缆

米

4

19

铜

1#电解铜

0.70 

500109217

控制电缆,kVVP2,4,19,ZR,无铠装

控制电缆

米

4

19

铜

1#电解铜

0.70 

500016353

控制电缆,kVVP2,6,4,不阻燃,22

控制电缆

米

6

4

铜

1#电解铜

0.22 

500016355

控制电缆,kVVP2,6,4,ZR,22

控制电缆

米

6

4

铜

1#电解铜

0.22 

500016779

控制电缆,kVVP2,6,4,不阻燃,无铠装

控制电缆

米

6

4

铜

1#电解铜

0.22 

500057743

控制电缆,kVVP2,6,4,ZR,无铠装

控制电缆

米

6

4

铜

1#电解铜

0.22 

500065532

控制电缆,kVVP2,6,4,ZRA,22

控制电缆

米

6

4

铜

1#电解铜

0.22 

500108687

控制电缆,kVVP2,6,4,ZRB,22

控制电缆

米

6

4

铜

1#电解铜

0.22 

500016359

控制电缆,kVVP2,6,7,不阻燃,22

控制电缆

米

6

7

铜

1#电解铜

0.39 

500016527

控制电缆,kVVP2,6,7,ZR,22

控制电缆

米

6

7

铜

1#电解铜

0.39 

500016784

控制电缆,kVVP2,6,7,不阻燃,无铠装

控制电缆

米

6

7

铜

1#电解铜

0.39 

500057741

控制电缆,kVVP2,6,7,ZR,无铠装

控制电缆

米

6

7

铜

1#电解铜

0.39 

500074222

控制电缆,kVVP2,6,7,NH,22

控制电缆

米

6

7

铜

1#电解铜

0.39 

500108672

控制电缆,kVVP2,6,7,ZRB,22

控制电缆

米

6

7

铜

1#电解铜

0.39 

500016360

控制电缆,kVVP2,6,10,不阻燃,22

控制电缆

米

6

10

铜

1#电解铜

0.53 

500016743

控制电缆,kVVP2,6,10,不阻燃,无铠装

控制电缆

米

6

10

铜

1#电解铜

0.53 

500036772

控制电缆,kVVP2,6,10,ZR,22

控制电缆

米

6

10

铜

1#电解铜

0.53 

500057742

控制电缆,kVVP2,6,10,ZR,无铠装

控制电缆

米

6

10

铜

1#电解铜

0.53 

500108691

控制电缆,kVVP2,6,10,ZRB,22

控制电缆

米

6

10

铜

1#电解铜

0.53 

500016749

控制电缆,kVVP2,6,14,不阻燃,无铠装

控制电缆

米

6

14

铜

1#电解铜

0.76 

500057740

控制电缆,kVVP2,6,14,ZR,无铠装

控制电缆

米

6

14

铜

1#电解铜

0.76 

500057744

控制电缆,kVVP2,6,14,ZR,22

控制电缆

米

6

14

铜

1#电解铜

0.76 

500112211

控制电缆,kVVP2,6,14,不阻燃,22

控制电缆

米

6

14

铜

1#电解铜

0.76 

500016493

控制电缆,kVVP2,6,19,ZR,22

控制电缆

米

6

19

铜

1#电解铜

0.98 







附表3



配网物资供货周期一览表

序号

物资类别

正常生产周期

1

环网柜

技术参数确定后65天

2

杆塔

技术参数确定后55天

3

电缆

技术参数确定后30天

4

导线和地线

30天

5

电缆附件

30天

6

柱上开关

30天

7

熔断器

30天

8

避雷器

30天

9

金具

25天

10

绝缘子

30天

11

低压电缆

30天

12

低压电缆附件

25天

13

保护管

30天

14

控制电缆

25天

15

光缆及附件

40天

16

电缆接线端子

25天

17

其他

25天
