# 国网山西省电力公司第一次固化ID编制接地铁(05GH-500075342-00002)

国家电网公司集中规模招标采购

山西省电力公司

山西省电力公司物资采购固化技术规范书

接地铁 ,镀铜,

（05GH-500075342-00002）

招标文件

（技术规范专用部分）









工程概况：



网省公司：山西省电力公司



项目名称：山西省电力公司物资采购固化技术规范书



项目单位：山西省电力公司

设计单位：山西省电力公司本部







目          录



总则

使用环境要求

技术要求

供方工作

试验

技术服务







































总则

本技术规范书仅适用于110kV及以上变电站新建或扩建工程配套的接地系统材料的结构、性能、放热焊接和试验等方面的技术要求。它包括接地网及其附属材料的结构、性能、热熔焊接和试验等方面的技术要求。

本技术规范书提出的是最低限度的技术要求。凡本技术规范中未规定，但在相关设备的国家标准、IEC、Q/GDW 466-2010或IEEE标准中有规定的规范条文，供方应按相应标准的条文进行设备设计、制造、试验。对国家有关安全、环保等强制性标准应满足其要求。

本技术规范所建议使用的标准如与供方所执行的标准不一致，供方应按高标准的条文执行或按双方规定的标准执行。

本技术规范作为订货合同的技术附件，与合同具备同等的法律效力。

为保证接地网工程的质量，本次招标的主材和放热焊接套件应由同一厂家提供。

本次招标范围为变电站主地网地面以下部分特殊主材及焊接的材料，供方应在报价中包含地下部分与地面热镀锌扁钢的焊接材料。

本技术规范未尽事宜，由双方协商确定。

使用环境要求 

  最高温度：45C

最低温度：-45C

最大日温差：25C

最大冻土深度： ≤2m

   海拔高度：≤2000m

  地震烈度： ≤8

最大风速：35 m/s

安装地点：变电站冻土层以下

技术要求

使用标准

GB/T 50065-2011    《交流电气装置的接地设计规范》        中国国家标准

DL475-2006          《接地装置特性参数测量导则》         中国电力行业标准

DL266-2012       《接地装置冲击特性测试导则》          中国电力行业标准

DL 596-1996      《电力设备预防性试验规程》            中国电力行业标准

DL 5161.6-2002   《电气装置安装工程质量检验及评定规程：

第6部分：接地装置施工质量检验》       中国电力行业标准

GB50169-2006  《电气装置安装工程接地装置施工及验收规范》  中国国家标准

GB50343-2012  《建筑物电子信息系统防雷技术规范》          中国国家标准

GB50057-2010  《建筑物防雷设计规范》                      中国国家标准

DL 1312-2013  《电力工程接地用铜覆钢技术条件》            电力企业标准

DL 1315-2013  《电力工程接地装置用放热焊剂技术条件》      电力企业标准

DL 1342-2013  《电气接地工程用材料及连接件》              电力企业标准

IEEE80-2000   《交流变电站接地安全指南》             国际电子电气工程师协会

IEEE837-2002  《变电站接地永久性连接件的鉴定》       国际电子电气工程师协会

《基建类和生产类标准差异协调统一条款（变电部分）    

《国家电网公司十八项电网重大反事故措施》（试行）

《国家电网公司十八项电网重大反事故措施》（试行）

    注：以上版本均应为最新版本。

供货范围表 ：  

材料名称

规格

单位

数量

备注

详见货物清单

详见货物清单

付

详见货物清单



放热焊接模具

详见货物清单

套

详见货物清单











注：物料描述中涉及“不计长度“的接地铁均按照1米/付报单价。

技术规格

一、接地网主材

1、水平接地体和垂直接地极必须采用镀铜工艺，以保证铜和钢之间是分子联结而不是物理连接；镀铜层厚（指接地体任意点铜层）应≥0.25mm，镀铜层含铜量＞99.9%，铜层厚度要均匀，要求导电率≥40%(C值为167)的要求。

2、镀铜层要求：采用电镀的方法在钢芯外表先镀上金属镍，再在镍的表面镀上铜以保证铜和钢之间的粘合性。确保安装运输过程中，铜层不起翘、不开裂、不剥落。

3、硬度高，适于深钻。

4、导电性能好，电气性能稳定。

5、弯曲试验：在室温下（25度），在样品长度为镀铜钢棒直径的40倍处，使镀铜钢棒永久性弯曲成180度时，折角外缘不得有破裂，内缘不得有皱纹复合表层金属无氧铜，防腐、导电性能优。

6、铜附着要求：须能以车床切削，由镀铜钢棒表面以45度方向往内部切削，使其小于原有直径1mm，切削到足以暴露铜层与钢棒，外部铜层不得有剥落和脱落现象。

7、复合基本金属为优质碳素钢，强度高，导磁性好，有利于电磁场的传输与扩散； 

8、抗张强度要求：镀铜钢棒的抗张强度要求超过550N/毫米2；

9、连接器材料：连接器材料含铜量不少于80％的铜合金，适合深埋

10、连接器拉力测试：当联接两个相应直径的镀铜钢接地棒时，连接器和镀铜钢接地棒在分离前必须能承受住不小于6.7KN的拉力，连接器不能有任何形式的断裂或接地棒脱落。

11、使用寿命不少于40年（使用年限内免维护）； 

12、安装快捷方便； 

13、适用于一般环境和潮湿、盐碱、酸性土壤及产生化学腐蚀介质的特殊环境等高要求的工作接地、保护接地、防雷接地、防静电接地的垂直接地体；

14、请投标者在投标书中明确所使用接地网主材的材质及工艺；

二、放热焊接点

1、焊药无毒无危害，存放安全，永不过期。

2、焊接点的载流能力（熔点）与导线的载流能力相当。

3、焊点应是永久性的，不会老化和松脱，其接头的寿命应当超过整个接地系统的寿命。

4、焊点应不受腐蚀性产物的影响。

5、焊点应能经受反复多次的大浪涌（故障）电流而不退化。

6、焊接用的材料较轻，携带方便。

7、操作安全，无需特殊防护，不会对人身造成伤害，且简单易学。

8、无需外接能源，工具设备简单，施工效率高。

9、焊接完成后，从外观应能检查焊接的质量。

10、放热焊接所使用的模具由人造石墨材料做成，能承受高温且使用寿命不低于50次（非连续使用）。石墨模具应当有一个永久性标记来标明生产厂商名字，焊接型号和焊接尺寸。

11、应用范围广，可用于铜、铜合金、镀铜钢、各种合金钢、镀锌钢及不锈钢等材料间的焊接。

12、接地体(线)为铜与铜或铜与钢的连接工艺采用放热焊接，其熔接接头必须符合下列规定:

1) 被连接的导体必须完全包在接头里。

2) 要保证连接部位的金属完全熔化.连接牢固。

3) 放热焊接接头的表面应平滑。

4) 放热焊接的接头应无贯穿性的气孔。

供方工作

1、供方提供接地网主材及其焊接的相应材料，见供货范围表。

2、供方负责接地网及其焊接的现场施工进行指导。

3、供方向需方提供完整的试验报告和产品说明，试验项目要求及试验方法按本招标文件确定的有关标准执行。

试验

由需方按规程规范进行测试。

技术服务

在安装、施工和测试过程中供方必须派人协助需方进行现场指导服务。
