# 接地铁镀锌扁钢（角钢、圆钢）-技术规范书（上传）

目录

（一）通用部分	1

1.	范围	1

2.	规范性引用文件	1

3.	术语和定义	1

4.	总则	1

5.	技术要求	2

6.	试验	3

7.	技术服务	3

8.	包装和运输	3

（二）专用部分	5

1.	范围	5

2.	标准技术参数	5

3.	使用环境条件	6

4.	组部件及材料配置	7

5.	供货一览表	7







（一）通用部分

范围

本文件规定了接地铁（扁钢（角钢、圆钢）,镀锌）采购的总体要求、技术要求、试验、设计联络、监造和技术服务、包装和运输等要求。本文件适用于接地铁（扁钢（角钢、圆钢）,镀锌）采购。

规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB/T 13912 《金属覆盖层 钢铁制件热浸镀锌层 技术要求及试验方法》　

GB 50057   《建筑物防雷设计规范》

GB/T 1499.1 《钢筋混凝土用钢 第1部分：热轧光圆钢筋》。

《国网设备部关于印发电网输变配电设备防腐技术指导意见的通知》（设备技术〔2019〕81号）

术语和定义

下列术语和定义适用于本文件。招标人，即提出招标项目，进行招标的法人或其他组织；投标人，即响应招标、参加投标竞争的法人或其他组织。

总则

4.1本文件提出了对设备的技术参数、性能、结构、安装和试验等方面的技术要求；本文件经招、投标双方确认后作为订货合同的技术附件，与合同正文具有同等效力。

4.2本文件提出的是最低限度的技术要求，并未对一切技术细节做出规定，投标人应提供符合本文件引用标准和本文件要求的全新优质产品，如所引用的标准之间不一致或本文件的要求如与投标人所执行的标准不一致时，按要求较高的指标执行。

4.3投标人宜按照国家相关法律法规及政策要求，参照ISO14067、设备制造企业温室气体排放核算方法与报告指南等有关文件，开展投标产品从产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程的碳排放核算，推动绿色生产、绿色制造。

4.4投标人宜按照国家有关文件或标准建设数字化工厂、智能工厂，在产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程中采用数字化、智能化技术。

4.5投标人应向招标人提交详尽生产进度计划，按时供货，如生产进度有延误，投标人应及时将原因、影响及补救措施等向招标人加以解释，并尽可能保证交货进度，否则应及时向招标人通报。

4.6应满足的文件。国家电网有限公司十八项电网重大反事故措施、国家电网有限公司输变电工程通用设备及通用设计、国家电网有限公司电力设备(交流部分)监造大纲、国家电网有限公司设备抽检规范、电网设备及材料质量管控重点措施、国家电网公司变电验收管理规定、电力监控系统安全防护相关规定等。

技术要求

5.1技术原则。接地扁钢（角钢、圆钢）全部采用镀锌形式。

5.2功能要求。在承担正常运行的设备工作接地任务时，发生短路、雷击等故障时可保障人身与设备安全。

5.3性能要求。强度、韧性、冷弯性能和尺寸精度，以及导电性、机械强度和耐腐蚀性均符合国家标准。

5.4接口要求。无。

试验

6.1型式试验/全性能试验。检验标准包含：GB/T 13912、GB 50057 ，试验报告结果数据、检验有效期符合上述标准的规定。

6.2出厂试验/工厂试验。交货前招标人可指定专业检测机构对合同产品进行抽检，抽检项目由招标人确定。如经检验和试验不符合本技术规范，招标人可以拒收、取消投标人中标资格、解除合同。虚假应标的按相关法律、法规及规定处理。投标人应根据技术要求及技术参数，完成各项工厂试验报告。

6.3现场交接试验/首检/验收试验。根据GB/T 13912进行产品现场交接试验，试验结果满足所有技术要求及技术参数。

技术服务

投标人应指派合格有经验的安装监督人员和试验工程师，对合同产品的安装、调试和试验等进行技术指导；现场投运前和试运行中发现的设备缺陷和元件损坏，投标人应及时无偿修理或更换；保修期内产品出现不符合功能要求和技术指标要求，投标人应立即响应负责修理或更换。

包装和运输

产品制造完成并通过试验、检验后应及时包装，内附产品说明书、图纸、合格证、拆卸件一览表、装箱单、铭牌图、备品备件清单及技术资料等；包装箱外应标明招标人的订货号、发货号、包装储运图示标志(符合GB/T191)等信息；所有部件经妥善包装或装箱后，在运输过程中尚应采取其他防护措施，以免散失损坏或被盗；各种包装等应确保各零部件在运输过程中不致遭到损坏、丢失、变形、受潮和腐蚀；整体产品或分别运输的部件都要适合运输和装载的要求；控制木质材料使用量，提高可循环回收包装材料使用比例。



（二）专用部分

范围

本文件规定了接地铁（扁钢（角钢、圆钢），镀锌）采购的标准技术参数、使用环境条件、组部件及材料配置的项目需求及投标人响应等要求。本文件适用于接地铁（扁钢（角钢、圆钢），镀锌）采购。

标准技术参数

技术参数特性表是国家电网有限公司对采购设备的基础技术参数要求，在招投标过程中，投标人应该依据招标文件，对技术参数特性表中标准参数值进行响应，详见表1。

表1 技术参数特性表

序号

技术参数名称

单位

项目需求值或表述

投标人响应值

1

材质

/

Q235-B

（投标人填写）

2

热镀锌扁钢

/

1、扁钢热镀锌层需边角覆盖：因边缘锌层易过厚或不足，需工艺控制；

2、扁钢弯曲度：每米长度弯曲度≤3mm，总弯曲度≤0.3%×长度；

3、镰刀弯：≤0.3%×长度（宽度≤50mm时）；

4、边棱状态：无锐边，允许有轻微圆角；

5、镀锌层平均厚度不得小于86μm，局部厚度不得小于70μm。

（投标人填写）

3

热镀锌角钢

/

1、锚筋/锚板连接处应采用连续满焊，确保焊缝饱满、无断焊/漏焊；锚筋与钢板焊接长度≥5d（d为钢筋直径），双面满焊，焊缝高度≥6mm，板厚≥6mm的对接焊缝须开V型或K型坡口；

2、焊缝表面无裂纹、夹渣、气孔、未熔合等缺陷；

3、预埋件尺寸偏差：锚板厚度±0.5mm，孔位偏差≤2mm，整体平整度≤1mm/m（应采用机械冷矫正）；

4、镀锌层平均厚度不得小于86μm，局部厚度不得小于70μm。



4

热镀锌圆钢



1、钢材表面不应有肉眼可见的缺陷，如明显的锈蚀、压痕、划痕等，并不得有与良好商品不相称的任何缺陷；

2、符合国家热轧光圆钢筋的标准；

3、镀锌层平均厚度不得小于86μm，局部厚度不得小于70μm。



5

电阻率

/

≤2.0×10-7Ω·m（相对导电率≥8.6%）

（投标人填写）

6

抗拉/屈服强度

/

屈服强度≥235 MPa、抗拉强度 370～500 MPa

（投标人填写）

7

尺寸偏差

/

宽度：±0.5mm

厚度：±0.3mm（≤4mm）

     ±0.4mm（＞4mm）

（投标人填写）

8

机械性能

/

冷弯180°无开裂

（投标人填写）

9

扁钢规格型号

（厚×宽，长）

mm

-10×80,6000

（投标人填写）

-8×80,6000

（投标人填写）

-8×60,6000

（投标人填写）

-6×60,6000

（投标人填写）

-5×50,6000

（投标人填写）

10

角钢规格型号

（厚×宽，长）

mm

∠63×6,2500

（投标人填写）

∠50×5,2500

（投标人填写）

11

圆钢规格型号

（直径，长）

mm

Φ12,1000

（投标人填写）

Φ12,6000

（投标人填写）

使用环境条件

表2 使用环境条件表

序号

名称

单位

项目需求值

投标人响应值

1

环境温度

最高温度

℃

+60



最低温度

-40



2

湿度

日相对湿度平均值

%

≤95



月相对湿度平均值

≤90



3

海拔

m

≤1000



4

耐受地震能力

水平加速度

m/s2

3



5

安装场所

无

户外



7

污秽等级

无

e



组部件及材料配置

表3 组件材料配置表

序号

名称

单位

型式、规格（项目需求值）

数量（项目需求值）

投标人保证值



无









注：本表为货物清单中采购数量单台/套的配置。

供货一览表

表4 货物需求及供货范围一览表

序号

名称

单位

招标人要求

投标人响应

型号和规格

数量

型号和规格

数量

1

接地铁,扁钢（角钢、圆钢）,镀锌

付

符合技术参数特性表

详见货物清单
