## 销售合同

出卖人：济南思达测试技术有限公司

买受人：河北泰昌电力器材科技有限公司

第一条、产品清单及价格

<table><tr><td>标的名称</td><td>规格型号</td><td>单位</td><td>数量</td><td>单价</td><td>总价</td><td>备注</td></tr><tr><td>微机控制电子万能试验机</td><td>WDW-1</td><td>台</td><td>1</td><td>52100.00</td><td>52100.00</td><td>含税</td></tr><tr><td colspan="7">合计(含税):52100.00</td></tr><tr><td colspan="7">合计人民币金额(大写):伍万贰仟壹佰元整</td></tr></table>

第二条、质量要求技术标准、供方对质量负责的条件和期限：按国家标准执行，质量保一年。

第三条、交（提）货地点、方式需方指定地点

第四条、运输方式及到达站（港）和费用负担：供方负担

第五条、合理耗损标准及计算方法：无

第六条、包装标准、包装物的供应与回收：不回收

第七条、验收标准、方法及提出异议期限：国标、期限1个月

第八条、随机的必备品、配件、工具数量及供应办法：无

第九条、结算方式及期限：货到验收合格后付90%。10%质保金1年后无质量问题付清。

第十条、如需提供担保，另立合同担保书，作为本合同附加：无

第十一条、违约责任：协商

第十二条、解决合同纠纷方式：法院

第十三条、其他约定事项：竞价文件执行

<table><tr><td>出卖人出卖人:(章)济南思达测试技术有限公司住址:济南市槐荫区新沙工业园二街16号法定代表人:委托代理人:电话:0531-85962167传真:0531-85962167开户:建行济南市槐荫区支行账号:100100247582361签订日期:2015年1月28日</td><td>买受人买受人:(章)河北泰昌电力器材科技有限公司住址:河北省保定市满城区法定代表人:委托代理人:电话:0312-7083333传真:0312-7084444开户银行:中国银行满城支行账号:100222840234签订日期:2015年1月28日</td></tr></table>

3700143130

## 山东增值税用发票东公

N

02538327

3700143130

02538327

开票日期：2015年01月28日

税总函[2014]257号西安印钞有限公司

<table><tr><td>购买方</td><td colspan="5">名称:河北泰昌电力器材科技有限公司纳税人识别号:130621056539515地址、电话:满城县方顺桥乡陉阳驿村7180808开户行及帐号:中国银行满城县支行100222840234</td><td>密码区</td><td colspan="3">*41+90-**8*++414+-774104+7-*3*9-4*+-4//93702+4676520/91-7495-&lt;7&lt;0**0-7*&lt;048/247/7-&lt;&lt;/74*+++1/++*11+460379&gt;*5</td></tr><tr><td rowspan="2" colspan="2">货物或应税劳务、服务名称微机控制电子万能试验机合计</td><td rowspan="2">规格型号WDW-1</td><td rowspan="2">单位台</td><td rowspan="2">数量1</td><td rowspan="2" colspan="2">单价44529.914529</td><td>金额44529.91</td><td rowspan="2">税率17%</td><td>税额7570.09</td></tr><tr><td>¥44529.91</td><td>¥7570.09</td></tr><tr><td colspan="2">价税合计(大写)</td><td colspan="8">伍万贰仟壹佰圆整 (小写) ¥52100.00</td></tr><tr><td>销售方</td><td colspan="5">名称:济南思达测试技术有限公司纳税人识别号:370104391525164地址、电话:济南市槐荫区新沙工业园二街16号0531-85962167开户行及帐号:建行济南市槐荫区支行100100247582361</td><td>备注</td><td colspan="3"></td></tr></table>

收款人：黄海涛

复核：黄海涛

开票人：黄海涛

![](images/ba6366112fdd974ecd99548db84e5866e155855431082c2aa1a02661627080d2.jpg)

<details>
<summary>text_image</summary>

思达测试技术有限公司
370104391525164
销售方：（章）
发票专用章
</details>

第三联：发票联购买方记帐凭证

## 生产、试验设备发票查验说明文件

致：国家电网有限公司及其所属各省公司

鉴于国家税务总局全国增值税发票查验平台https://inv-veri.chinatax.gov.cn/index.html查询年限5年，故我公司部分生产、试验设备发票超出查询年限而无法查询。

我公司承诺所提供所有设备发票信息真实有效，无任何虚假。如有虚假愿意承担一切法律责任，特此证明。

承诺人：河北泰昌电力器材科技有限公司

![](images/0c116754b151ff014c68074329bd965b3d1dae020dbe9f2de1518ad4160bd0fa.jpg)

<details>
<summary>text_image</summary>

北泰昌电力器材科技
1309210005674
北泰昌电力器材科技
</details>

![](images/708c9f1f319c703eba388004efd426bb1b19135e676335f44fca076a7bf0ab40.jpg)

<details>
<summary>natural_image</summary>

Industrial testing machine with orange internal block and JINGHI branding, no visible text or symbols on the device itself.
</details>

微控型电子万能试验机

<table><tr><td>WDW-1</td><td></td><td>60 K</td></tr><tr><td>220V 50HZ</td><td></td><td>0.75 H</td></tr><tr><td>2019384</td><td></td><td>2019.05</td></tr><tr><td>0314-2190088</td><td></td><td>www.ca-tower.com</td></tr></table>

济南思达测试技术有限公司

# 校准证书

![](images/5de264f9ef006a12ebc34a180889703371c153825e87846909289e7a4948d18f.jpg)

![](images/22a636354744e9c7a2f5032a42706d955a92a9cc0f960fff0f393e7f3cca0acc.jpg)

中国认可国际互认校准CALIBRATIONCNAS L14602

## Calibration Certificate

证书编号： GL2605LX02282

Certificate No.

第1页，共3页

Page 1of3 Pages

客户名称：河北泰昌电力器材科技有限公司

Customer

客户地址： 保定市满城区陉阳驿村

Address

器具名称：微机控制电子万能试验机

Description

型号/规格：WDW-1

Model

出厂编号： 673

Serial No.

管理编号 TC-8

Equipment No.

制造单位： 济南思达测试技术有限公司

Manufacturer

![](images/28858e8a885f29ef81cfec36db30920489e5b6c87e00c06d7d1e51dba44abf03.jpg)

<details>
<summary>text_image</summary>

证书专用章
Issued by(Stamp)
证书专用章
</details>

批准人： 张绍安 Approved by

核验员： 赵华聪 Checked by

校准员： 刘浩 Calibrated by

接收日期： 2026年05月25日

Receipt date:

校准日期：

Calibration date:

签发日期：

Date of issue:

2026年05月26日

![](images/e7c63f345ddad17b7805ac700973d8d97af293d0d292d004e1b5c9a0c23b07c0.jpg)

电话(Te1): 0755-27407284

邮箱(Mail) :szgljl@126.com

地址：深圳市光明区公明街道兴发路170号华澳时光全球美酒星链云仓产

邮政编码(Post No.）:518107

业园B栋C302

Address: No.170 Xingfa Road, Gongming Sub-district， Guangming District， Shenzhen City， China, Building B,

C02, Huao Time Global Fine Wine Starlink Cloud Warehouse Industrial Park

## 证书说明

## Certificate Statement

证书编号： GL2605LX02282

Certificate No.

第2页，共3页

Page 2 of 3 Pages

一、“#”项目为实验室具备能力，非CNAS认可能力。

"#"represents the capacity of the laboratory,which is beyond the scope of accreditation of CNAS.

二、此证书无本公司盖章无效。未经本公司书面批准，不得部分复制校准证书.

The certificate shall not be valid without stamp of DN. This certificate shall not be copied partly without the written

三、本证书校准结果只与受校准仪器有关.

The results relate only to the items calibrated.

四、我司对本证书的内容拥有最终解释权。

This certificate of content with our final interpretation.

五、我司出具的数据均可溯源到国际单位制（SI）.

All data issued by the laboratory are traceable to International System of Units(SI).

六、本次校准的技术依据：

Reference Documents for the Verification :

参照JG 475-2008《电子式万能试验机检定规程》《V.R.of Electronic Universal Testing Machine》

七、本次校准使用主要计量标准器具

Main Standards of Measurement Used

设备名称/技术指标

Equipment Name/Characteristics

数显卡尺/MPE：±0.03mm

测力仪/MPE:±0.5%

设备编号

Equipment No.

9115700

2111162363

证书编号/潮源单位

Certificate No/Traceability to

GC230103477/深圳广测

JL2025242154/深圳计量院

有效日期

Validity date

2026-6-19

2026-7-9

附加说明

Appended Directions

复校日期： 2027年05月25日

Application date

校准地点： 委托方现场

Operation Location

环境条件： 温度：21.2℃ 相对湿度：53%

Operation Environment

相关使用说明： 参见结果使用

Statement of Compliance Limitation

# 校准结果

## Result of Calibration

证书编号：GL2605LX02282

Certificate No.

## 一、外观及工作正常性检查： 正常

## 二、拉力示值校准：

<table><tr><td>标准力值</td><td>实测值</td><td>误差</td><td>允差</td><td>重复性</td><td>允差</td><td>结论</td></tr><tr><td>(kN)</td><td>(kN)</td><td>(%)</td><td>(%)</td><td>(%)</td><td>(%)</td><td>(P/F)</td></tr><tr><td>10</td><td>10.01</td><td>0.00</td><td>±0.5</td><td>0.38</td><td>≤0.5</td><td>P</td></tr><tr><td>20</td><td>20.06</td><td>0.30</td><td>±0.5</td><td>0.19</td><td>≤0.5</td><td>P</td></tr><tr><td>30</td><td>30.09</td><td>0.30</td><td>±0.5</td><td>0.05</td><td>≤0.5</td><td>P</td></tr><tr><td>40</td><td>40.03</td><td>0.08</td><td>±0.5</td><td>0.36</td><td>≤0.5</td><td>P</td></tr><tr><td>50</td><td>50.07</td><td>0.14</td><td>±0.5</td><td>0.34</td><td>≤0.5</td><td>P</td></tr></table>

## 三、试验速度校准：

<table><tr><td>设定值(mm/min)</td><td>实测值(mm/min)</td><td>示值误差(%)</td><td>允差(%)</td><td>结论(P/F)</td></tr><tr><td>50</td><td>50.1</td><td>-0.2</td><td>±0.5</td><td>P</td></tr><tr><td>100</td><td>100.0</td><td>0.0</td><td>±0.5</td><td>P</td></tr><tr><td>150</td><td>150.0</td><td>0.0</td><td>±0.5</td><td>P</td></tr><tr><td>200</td><td>200.0</td><td>0.0</td><td>±0.5</td><td>P</td></tr><tr><td>300</td><td>300.1</td><td>0.0</td><td>±0.5</td><td>P</td></tr></table>

## 四、位移校准：

<table><tr><td>标准值</td><td>实测值</td><td>示值误差</td><td>允差</td><td>结论</td></tr><tr><td>(mm)</td><td>(mm)</td><td>(%)</td><td>(%)</td><td>(P/F)</td></tr><tr><td>20</td><td>20.06</td><td>0.00</td><td>±0.5</td><td>P</td></tr><tr><td>50</td><td>50.01</td><td>0.02</td><td>±0.5</td><td>P</td></tr><tr><td>100</td><td>100.05</td><td>0.05</td><td>±0.5</td><td>P</td></tr><tr><td>200</td><td>200.48</td><td>0.24</td><td>±0.5</td><td>P</td></tr><tr><td>300</td><td>300.05</td><td>0.02</td><td>±0.5</td><td>P</td></tr></table>

注： (Notes):  
1、依据JJF1059.1-2012测量不确定度评定与表示，本次校准结果的扩展不确定度为：  
力值：Ure1=0.2%， 位移：Ure1=0.2%，速度：Ure1=0.2%，k=2  
According to JJF1059.1-2012 Evaluation and Expression of Uncertainty in Measurement，  
Expanded uncertainty of measurement:  
2、校准项目符合0.5级技术要求  
Passed at class 0.5 calibrated item

以下空白

Blank below