## 销售合同

出卖人：石家庄开发区中实检测设备有限公司

买受人：河北泰昌电力器材科技有限公司

第一条、产品清单及价格

<table><tr><td>标的名称</td><td>规格型号</td><td>单位</td><td>数量</td><td>单价</td><td>总价</td><td>备注</td></tr><tr><td>热变型、维卡软化点温度测定一</td><td>XRW-300HL-3</td><td>台</td><td>1</td><td>16500.00</td><td>16500.00</td><td>含税</td></tr><tr><td colspan="7">合计(含税):16500.00</td></tr><tr><td colspan="7">合计人民币金额(大写):壹万陆仟伍佰元整</td></tr></table>

第二条、质量要求技术标准、供方对质量负责的条件和期限：按国家标准执行，质量保一年。

第三条、交（提）货地点、方式需方指定地点

第四条、运输方式及到达站（港）和费用负担：供方负担

第五条、合理耗损标准及计算方法：无

第六条、包装标准、包装物的供应与回收：不回收

第七条、验收标准、方法及提出异议期限：国标、期限1个月

第八条、随机的必备品、配件、工具数量及供应办法：无

第九条、结算方式及期限：货到验收合格后付90%。10%质保金1年后无质量问题付清。

第十条、如需提供担保，另立合同担保书，作为本合同附加：无

第十一条、违约责任：协商

第十二条、解决合同纠纷方式：法院

第十三条、其他约定事项：竞价文件执行

<table><tr><td>出卖人出卖人:(章)石家庄开发区中实检测设备有限公司住址:石家庄市新石北路368号法定代表人:委托代理人:电话:0311-83305354传真:0311-83305354开户:中国农业银行石家庄和平支行账号:501201040002324签订日期:2012年8月11日</td><td>买受人买受人:(章)河北泰昌电力器材科技有限公司住址:河北省保定市满城区法定代表人:委托代理人:电话:0312-7083333传真:0312-7084444开户银行:中国银行满城支行账号:100222840234签订日期:2012.8.11</td></tr></table>

1300154130

河北增练税用发票  
![](images/c8372a56b9cb4a8c3f191a516794a3c0036888259b648b417c56a2a9a6180f59.jpg)

<details>
<summary>text_image</summary>

增值税专用
全国统一发票监制
河北
国家税务总局监制
发票联
</details>

No

25001255

1300154130

25001255

开票日期：2016年03月19日

税总函[2015]341号北京印钞有限公司

<table><tr><td>购买方</td><td colspan="5">名称:河北泰昌电力器材科技有限公司纳税人识别号:130621056539515地址、电话:满城县方顺桥乡陉阳驿村7180808中国银行满城县支行100222840234</td><td>密码区</td><td colspan="3">*&lt;3&lt;745&lt;75/9*02*4+&lt;2386561+422-**121&lt;&lt;811/+5-&lt;08&lt;5--/994*693&lt;&lt;0/-9954771*+43/6197-5372787&lt;32+***/9-81*80-3&gt;14</td></tr><tr><td rowspan="2" colspan="2">货物或应税劳务、服务名称热变形、维卡软化点温度测定仪合计</td><td rowspan="2">规格型号XRW-300HL-3</td><td rowspan="2">单位台</td><td rowspan="2">数量1</td><td rowspan="2" colspan="2">单价14102.564102</td><td>金额14102.56</td><td rowspan="2">税率17%</td><td>税额2397.44</td></tr><tr><td>¥14102.56</td><td>¥2397.44</td></tr><tr><td colspan="2">价税合计(大写)</td><td colspan="8">壹万陆仟伍佰圆整(小写)¥16500.00</td></tr><tr><td>销售方</td><td colspan="5">名称:石家庄开发区中实检测设备有限公司纳税人识别号:130102351820756地址、电话:石家庄市新石北路368号1号楼一楼西侧108室开户行及账号:中国农业银行石家庄和平东支行501201040002321</td><td>备注</td><td colspan="3"></td></tr></table>

收款人：赵凡凡

复核：张老七

开票人：杜玉桢

![](images/27a7e0e3c055808ce0b40a7efc82cc193322b0671e289ae8d72edab7b96743dc.jpg)

<details>
<summary>text_image</summary>

石家庄开发区中实检测设备有限公司
130102351820756
销售专用章
</details>

第三联：发票联购买方记账凭证

## 生产、试验设备发票查验说明文件

致：国家电网有限公司及其所属各省公司

鉴于国家税务总局全国增值税发票查验平台https://inv-veri.chinatax.gov.cn/index.html查询年限5年，故我公司部分生产、试验设备发票超出查询年限而无法查询。

我公司承诺所提供所有设备发票信息真实有效，无任何虚假。如有虚假愿意承担一切法律责任，特此证明。

承诺人：河北泰昌电力器材科技有限公司

![](images/0c116754b151ff014c68074329bd965b3d1dae020dbe9f2de1518ad4160bd0fa.jpg)

<details>
<summary>text_image</summary>

北泰昌电力器材科技
1309210005674
北泰昌电力器材科技
</details>

![](images/062de878d5108831a726b6e6ddf225308c60cef2be6511b065a02839227c4a38.jpg)

<details>
<summary>text_image</summary>

中实®
上升
UP
下降
DOWN
排烟
discharge smoke
XRW-300系列
热变形/维卡软化点温度测定仪
HTD & Vicat softening point temperature instruments
石家庄开发区中实检测设备有限公司
Shijiazhuang Zhongshi Testing Machine Co., Ltd
石家庄开发区中实检测设备有限公司
shijiazhuang zhongshi testing machine Co., Ltd
注意事项
</details>

![](images/61e2f85efbfc2787c5a30ab9ec59d0c5bcf892dd137e4fa04fd15ae82e7222f3.jpg)

<details>
<summary>text_image</summary>

中实®
</details>

上升

UP

![](images/99fdac0a710709eccdc5919e719ed307e36feae94b2c24acf53a7fbacf2e34fe.jpg)

下降

DOWN

![](images/c140d9debdd8178a0a39cf056d51fd09e80bb1f9c4a0e8b52af91d6a181a8056.jpg)

排烟

discharge smoke

![](images/967d05b3f80172a46f05dea4421071ab5097866355392af9df408bbd68320ecf.jpg)

XRW-300系列 热变形系列

WTD &Vicat softening point temper 准卡软化点温度测定仪

erature instrument s

shi Teting cine o 全测设备有限公司

![](images/79c4c21b79833809cbf652f905809649338647f2f9e2e8f326be944209459b23.jpg)

<details>
<summary>text_image</summary>

XRW-300B(III)
热变形/维卡软化点温度测定仪
XOF-300B(III)
HTD8 Vccat softening paint temperature instruments
石家庄开发区中实检测设备有限公司
hijiazhuang zhongshi testing machine Co., Ltd
</details>

注意事员

![](images/c3b6d9c6587c617846872c7bff0237db7e0337e38d4d02bc10ef948340e328e0.jpg)

<details>
<summary>text_image</summary>

Hand-drawn paper with handwritten Chinese characters and a yellow string, placed on a wooden surface
</details>

# 校准证书

![](images/4bd15965177e37ad681058df4709d9e323bdd6294e7ebf2f964b3e432c7ff2d6.jpg)

![](images/3223573b7901b7e551d708e3a298dc969928390f0c85c8dae41c9e7754258ac6.jpg)

中国认可国际互认校准CALIBRATIONCNAS L14602

## Calibration Certificate

证书编号： GL2605RG01074

Certificate No.

第1页，共5页

Page 1of5 Pages

客户名称：河北泰昌电力器材科技有限公司

Customer

客户地址： 保定市满城区陉阳驿村

Address

器具名称：热变型、维卡软化点温度测定仪

Description

型号/规格：XRW-300HL-3

Model

出厂编号：

Serial No.

管理编号 TC-9

Equipment No.

制造单位： 石家庄开发区中实检测设备有限公司

Manufacturer

![](images/232e1fdeb774d8497fa2b44f5f81dad0f470169501f889bf6c8c678babe1436d.jpg)

<details>
<summary>text_image</summary>

证书专用章
Issued by(Stamp)
证书专用章
</details>

批准人： 张绍安 Approved by

核验员： 赵华聪 Checked by

校准员： 刘浩 Calibrated by

接收日期： 2026年05月25日

Receipt date:

校准日期：

Calibration date:

签发日期：

Date of issue:

2026年05月26日

![](images/ee9fc06b77e1fff59b80665bc2c8d8da0a21b3e753a455d71d289589d4d8878c.jpg)

电话(Te1): 0755-27407284

邮箱(Mail) :szgljl@126.com

地址：深圳市光明区公明街道兴发路170号华澳时光全球美酒星链云仓产

邮政编码(Post No.）:518107

业园B栋C302

Address: No.170 Xingfa Road, Gongming Sub-district， Guangming District， Shenzhen City， China, Building B,

C02, Huao Time Global Fine Wine Starlink Cloud Warehouse Industrial Park

# 证书说明

# Certificate Statement

证书编号： GL2605RG01074

Certificate No.

第2页，共5页

Page 2 of 5 Pages

一、“#”项目为实验室具备能力，非CNAS认可能力。

"#"represents the capacity of the laboratory,which is beyond the scope of accreditation of CNAS.

二、此证书无本公司盖章无效。未经本公司书面批准，不得部分复制校准证书.

The certificate shall not be valid without stamp of DN. This certificate shall not be copied partly without the written

三、本证书校准结果只与受校准仪器有关.

The results relate only to the items calibrated.

四、我司对本证书的内容拥有最终解释权。

This certificate of content with our final interpretation.

五、我司出具的数据均可溯源到国际单位制（SI）.

All data issued by the laboratory are traceable to International System of Units(SI).

六、本次校准的技术依据：

Reference Documents for the Verification :

JF(浙)1051-2010 《热变形、维卡软化点温度测定仪校准规范》《C.S.for Heat Distortion and Vicat Softening Temperature Apparatus》

## 七、本次校准使用主要计量标准器具

Main Standards of Measurement Used

<table><tr><td>设备名称/技术指标Equipment Name/Characteristics</td><td>设备编号Equipment No.</td><td>证书编号/溯源单位Certificate No/Traceability to</td><td>有效日期Validity date</td></tr><tr><td>秒表/ $\pm 0.10s$ </td><td>605Q11R</td><td>JL2392976051/深圳计量院</td><td>2026-12-9</td></tr><tr><td>量块/4等</td><td>74731</td><td>JL2397010011/深圳计量院</td><td>2026-8-27</td></tr><tr><td>标准铂电阻温度计/二等</td><td>201232</td><td>JL2025401489/深圳计量院</td><td>2027-1-11</td></tr><tr><td>砝码/M1级</td><td>GT41013</td><td>JL2502060248/深圳计量院</td><td>2026-10-14</td></tr></table>

附加说明

Appended Directions

复校日期： 2027年05月25日

Application date

校准地点： 委托方现场

Operation Location

环境条件： 温度：20.2℃ 相对湿度：52%

Operation Environment

相关使用说明： 参见结果使用

Statement of Compliance Limitation

# 校准结果

Result of Calibration

证书编号：GL2605RG01074

Certificate No.

## 一、外观及工作正常性检查：正常

Appearance and Performance checked: Normal.

## 二、加载砝码指示误差的校准（技术要求：±0.5%）

Calibration of indication error of loading weight:(technical requirements: ± 0.5%)

<table><tr><td>标称值Nominal Value (g)</td><td>实测值Measured Value (g)</td><td>相对误差Relative Error (%)</td><td>标称值Nominal Value (g)</td><td>实测值Measured Value (g)</td><td>相对误差Relative Error (%)</td><td>标称值Nominal Value (g)</td><td>实测值Measured Value (g)</td><td>相对误差Relative Error (%)</td><td>扩展不确定度Expanded Uncertainty (k=2)</td></tr><tr><td>1000</td><td>1001.52</td><td>-0.15</td><td>100</td><td>100.01</td><td>-0.01</td><td>10</td><td>10.00</td><td>0.00</td><td></td></tr><tr><td>1000</td><td>1000.30</td><td>-0.03</td><td>100</td><td>100.00</td><td>0.00</td><td>5</td><td>5.000</td><td>0.00</td><td></td></tr><tr><td>1000</td><td>1001.65</td><td>-0.16</td><td>50</td><td>50.00</td><td>0.00</td><td>5</td><td>5.000</td><td>0.00</td><td></td></tr><tr><td>1000</td><td>1001.27</td><td>-0.13</td><td>50</td><td>50.00</td><td>0.00</td><td>5</td><td>5.000</td><td>0.00</td><td></td></tr><tr><td>500</td><td>499.99</td><td>0.00</td><td>50</td><td>50.00</td><td>0.00</td><td>5</td><td>5.000</td><td>0.00</td><td></td></tr><tr><td>500</td><td>499.99</td><td>0.00</td><td>50</td><td>50.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>500</td><td>499.99</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>500</td><td>499.99</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>200</td><td>200.00</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.001</td><td>-0.05</td><td></td></tr><tr><td>200</td><td>200.00</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>200</td><td>200.00</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>200</td><td>200.00</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.000</td><td>0.00</td><td></td></tr><tr><td>200.00</td><td>200.00</td><td>0.00</td><td>20</td><td>20.00</td><td>0.00</td><td>2</td><td>2.002</td><td>-0.10</td><td>U=0.10g</td></tr><tr><td>200</td><td>199.98</td><td>+0.01</td><td>20</td><td>20.00</td><td>0.00</td><td>1</td><td>0.999</td><td>+0.10</td><td></td></tr><tr><td>200</td><td>199.99</td><td>+0.01</td><td>10</td><td>10.00</td><td>0.00</td><td>1</td><td>1.000</td><td>0.00</td><td></td></tr><tr><td>200</td><td>199.99</td><td>+0.01</td><td>10</td><td>10.00</td><td>0.00</td><td>1</td><td>1.000</td><td>0.00</td><td></td></tr><tr><td>100</td><td>100.00</td><td>0.00</td><td>10</td><td>9.99</td><td>+0.10</td><td>1</td><td>1.001</td><td>-0.10</td><td></td></tr><tr><td>100</td><td>100.00</td><td>0.00</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

<table><tr><td>标称值Nominal Value (N)</td><td>实测值Measured Value (N)</td><td>相对误差Relative Error (%)</td><td>标称值Nominal Value (N)</td><td>实测值Measured Value (N)</td><td>相对误差Relative Error (%)</td></tr><tr><td>50</td><td>49.93</td><td>+0.14</td><td>10</td><td>9.99</td><td>+0.10</td></tr><tr><td>50</td><td>49.93</td><td>+0.14</td><td>10</td><td>10.00</td><td>0.00</td></tr><tr><td>50</td><td>49.94</td><td>+0.12</td><td>10</td><td>10.00</td><td>0.00</td></tr><tr><td>50</td><td>49.93</td><td>+0.14</td><td>10</td><td>9.98</td><td>+0.20</td></tr></table>

# 校准结果

Result of Calibration

证书编号：GL2605RG01074

Certificate No.

## 三、变形量指示误差：（技术要求：±0.01mn

Indication error of deformation:(technical requirements: ± 0.01mm)

<table><tr><td rowspan="3">标称值Nominal value (mm)</td><td colspan="8">各工位实测值(mm) Measured value of each station</td><td rowspan="3">扩展不确定度Expanded Uncertainty (k=2)</td></tr><tr><td colspan="2">2143B20088</td><td colspan="2">2143B20083</td><td colspan="2">2148B20049</td><td colspan="2">2143B20093</td></tr><tr><td>示值Indication</td><td>误差Error</td><td>示值Indication</td><td>误差Error</td><td>示值Indication</td><td>误差Error</td><td>示值Indication</td><td>误差Error</td></tr><tr><td>2</td><td>2.003</td><td>+0.003</td><td>2.002</td><td>+0.002</td><td>2.006</td><td>+0.006</td><td>2.007</td><td>+0.007</td><td></td></tr><tr><td>4</td><td>4.003</td><td>+0.003</td><td>4.001</td><td>+0.001</td><td>4.006</td><td>+0.006</td><td>4.007</td><td>+0.007</td><td></td></tr><tr><td>6</td><td>6.004</td><td>+0.004</td><td>6.002</td><td>+0.002</td><td>6.006</td><td>+0.006</td><td>6.008</td><td>+0.008</td><td>U=0.004mm</td></tr><tr><td>8</td><td>8.002</td><td>+0.002</td><td>8.001</td><td>+0.001</td><td>8.005</td><td>+0.005</td><td>8.008</td><td>+0.008</td><td></td></tr><tr><td>10</td><td>10.003</td><td>+0.003</td><td>10.002</td><td>+0.002</td><td>10.003</td><td>+0.003</td><td>10.009</td><td>+0.009</td><td></td></tr></table>

## 四、温度指示误差：

Temperature indication error:

<table><tr><td>校准温度点Temperature(°C)</td><td>测量位置Measured Position</td><td>标准器读数值Standard Value(°C)</td><td>被校温度指示值Indication Value(°C)</td><td>误差Error(°C)</td><td>允差MPE(°C)</td><td colspan="3">扩展不确定度Expanded Uncertainty(k=2)</td></tr><tr><td rowspan="4">40</td><td>1</td><td>40.33</td><td>40.0</td><td>-0.33</td><td>±1.0</td><td>U=</td><td>0.3</td><td>°C</td></tr><tr><td>2</td><td>40.28</td><td>40.1</td><td>-0.18</td><td>±1.0</td><td>U=</td><td>0.3</td><td>°C</td></tr><tr><td>3</td><td>40.45</td><td>40.0</td><td>-0.45</td><td>±1.0</td><td>U=</td><td>0.3</td><td>°C</td></tr><tr><td>4</td><td>40.34</td><td>39.9</td><td>-0.44</td><td>±1.0</td><td>U=</td><td>0.3</td><td>°C</td></tr><tr><td rowspan="4">120</td><td>1</td><td>120.67</td><td>120.1</td><td>-0.57</td><td>±1.2</td><td>U=</td><td>0.4</td><td>°C</td></tr><tr><td>2</td><td>120.59</td><td>120.0</td><td>-0.59</td><td>±1.2</td><td>U=</td><td>0.4</td><td>°C</td></tr><tr><td>3</td><td>120.62</td><td>120.0</td><td>-0.62</td><td>±1.2</td><td>U=</td><td>0.4</td><td>°C</td></tr><tr><td>4</td><td>120.68</td><td>120.0</td><td>-0.68</td><td>±1.2</td><td>U=</td><td>0.4</td><td>°C</td></tr><tr><td rowspan="4">200</td><td>1</td><td>201.12</td><td>200.1</td><td>-1.02</td><td>±2.0</td><td>U=</td><td>0.6</td><td>°C</td></tr><tr><td>2</td><td>201.32</td><td>200.1</td><td>-1.22</td><td>±2.0</td><td>U=</td><td>0.6</td><td>°C</td></tr><tr><td>3</td><td>201.22</td><td>199.9</td><td>-1.32</td><td>±2.0</td><td>U=</td><td>0.6</td><td>°C</td></tr><tr><td>4</td><td>201.18</td><td>200.0</td><td>-1.18</td><td>±2.0</td><td>U=</td><td>0.6</td><td>°C</td></tr><tr><td rowspan="4">300</td><td>1</td><td>302.31</td><td>300.0</td><td>-2.31</td><td>±3.0</td><td>U=</td><td>1.0</td><td>°C</td></tr><tr><td>2</td><td>302.18</td><td>300.2</td><td>-1.98</td><td>±3.0</td><td>U=</td><td>1.0</td><td>°C</td></tr><tr><td>3</td><td>302.44</td><td>300.1</td><td>-2.34</td><td>±3.0</td><td>U=</td><td>1.0</td><td>°C</td></tr><tr><td>4</td><td>302.09</td><td>300.1</td><td>-1.99</td><td>±3.0</td><td>U=</td><td>1.0</td><td>°C</td></tr></table>

## 校准结果

Result of Calibration

证书编号：GL2605RG01074

Certificate No.

第5页共5页

Page 5 of 5 Pages

## 五、升温速率指示误差：

Indication error of temperature rise rate:

<table><tr><td>技术要求Technical Requirements(°C)</td><td>实测升温速率Measured Value (°C/h)</td><td>被校升温速率示值Indication Value (°C/h)</td><td>误差Error (°C/h)</td><td>扩展不确定度Expanded Uncertainty (k=2)</td></tr><tr><td>120±10</td><td>121.34</td><td>120.60</td><td>+0.74</td><td>U=0.4°C/h</td></tr><tr><td>50±5</td><td>50.60</td><td>50.2</td><td>+0.40</td><td>U=0.4°C/h</td></tr></table>

注：（Notes）  
1、本次校准结果的扩展不确定度依据JJF1059.1-2012测量不确定度评定与表示。  
Expanded uncertainty of measurement According to JJF1059.1-2012 Evaluation and Expression of Uncertainty in Measurem  
2、所校项目符合技术要求  
Passed at calibrated item

以下空白

Blank below