## 合同协议书

买方：济南艾德诺仪器有限公司

卖方：河北泰昌电力器材科技有限公司

## 一、合同标的

<table><tr><td>标的名称</td><td>规格型号</td><td>单位</td><td>数量</td><td>单价(元)</td><td>总价(元)</td><td>备注</td></tr><tr><td>电子拉力试验机</td><td>LD-5</td><td>台</td><td>1</td><td>17500.00</td><td>17500.00</td><td>含税,含配件</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

## 二、合同价格与支付

1.本合同价格为人民币（小写）17500.00元（大写：壹万柒仟伍佰元整

2.合同价格分预付款、到货款、投运款和质保金四次支付，支付比例为1:8:0:1。

## 三、承诺

1.卖方承诺按合同约定向买方提供符合要求的合同货物和服务。

2．买方承诺按合同约定向卖方支付合同价款。

3．卖方承诺按照合同的技术要求制造合格的合同货物，按照工期要求及时供货，在合同签订、生产制造、履约及售后服务等阶段避免出现不诚信行为。卖方同意买方有权将卖方的不诚信行为在电子商务平台质量监督栏目的业务公告中予以公布。卖方承诺已知悉买方针对上述不诚信行为制定的供应商不良行为处理相关规定。

4。未经买方同意，卖方不得将本合同项下的债权（合同价款及其他权利）转让给任何第三方。

## 四、争议解决

双方发生争议时，应首先通过友好协商解决；协商不成的，向买方所在地有管辖权的人民法院提起诉讼。

## 五、生效

本合同经双方法定代表人（负责人）或其授权代表签署并加盖双方公章或合同专用章之日起生效。合同签订日期以双方中最后一方签署并加盖公章或合同专用章的日期为准。

## 六、份数

本合同一式二份，买方执二份，卖方执二份，具有同等法律效力。

## 签署页

（盖章）

法定表人（负责及）或

授权代表签学：

签订日期：2012年7月20日

地址：济南市槐荫区美里湖办事处

联系人：

电话：0531-85921877

开户银行：建行济南市槐荫区支行

账号：100100247567433买方：河北泰昌电力器材科技有限公司（盖章）

法定代表人（负责人）或

授权代表（签字）

签订日期：2012年7月20日

地址：满城县陉阳驿村

联系人：晁猛

电话：13932277113

开户银行：中国银行满城支行

账号：100222840234

3700121140

## 山东增值税专用发票

![](images/edef6b3135e5b4272a85ff2f9c535e3360ef97871bd1c430c59bcaff75fde357.jpg)

No 00952136

3700121140

00952136

开票日期：2012年07月26日

税总函[2014]257号西安印钞有限公司

<table><tr><td>购买方</td><td colspan="5">名称:河北泰昌电力器材科技有限公司纳税人识别号:130621056539515地址、电话:满城县方顺桥乡陉阳驿村7180808开户行及帐号:中国银行满城县支行100222840234</td><td>密码区</td><td colspan="3">73/9-2&lt;22960-30697/3/9/35-0-*/68/-64908-09-46&lt;*+347+83--10714+6858-61&lt;46-009+7/06**+56-4+70/98551310879-2&gt;-/</td></tr><tr><td rowspan="2" colspan="2">货物或应税劳务、服务名称电子拉力试验机合计</td><td rowspan="2">规格型号LD-5</td><td rowspan="2">单位台</td><td rowspan="2">数量1</td><td rowspan="2">单价14957.264957</td><td>金额14957.26</td><td>税率17%</td><td>税额2542.74</td><td></td></tr><tr><td>¥14957.26</td><td></td><td>¥2542.74</td><td></td></tr><tr><td colspan="2">价税合计(大写)</td><td colspan="7">壹万柒仟伍佰圆整 (小写) ¥17500.00</td><td></td></tr><tr><td>销售方</td><td colspan="4">名称:济南艾德诺仪器有限公司纳税人识别号:370104256005158地址、电话:济南市槐荫区美里湖办事处新沙工业区三街15号开户行及帐号:建行济南市槐荫区支行100100247567433</td><td>备注</td><td colspan="3"></td><td></td></tr></table>

收款人：陈雪华

复核：张彩凤

开票人：李丽英

![](images/c2e3eb202886ff32cd611e2a652293831788f7885433a57dc7a7db6303128289.jpg)

<details>
<summary>text_image</summary>

济南艾德诺仪器有限公司
370104256005158
发票专用章
销售方：（章）
</details>

第二联：抵扣联购买方扣税凭证

## 生产、试验设备发票查验说明文件

致：国家电网有限公司及其所属各省公司

鉴于国家税务总局全国增值税发票查验平台https://inv-veri.chinatax.gov.cn/index.html查询年限5年，故我公司部分生产、试验设备发票超出查询年限而无法查询。

我公司承诺所提供所有设备发票信息真实有效，无任何虚假。如有虚假愿意承担一切法律责任，特此证明。

承诺人：河北泰昌电力器材科技有限公司

![](images/cec67b79eae4fe14ea3ba768dd5731cab1feeacd42ef0b9b886dbc3b7f693523.jpg)

<details>
<summary>text_image</summary>

北泰昌电力器材科技
1309210005674
北泰昌电力器材科技
</details>

![](images/e4eb59c9ece26f62df28c7fb9a49921bf7ae1414e85072fb6c710e23a301ec35.jpg)

<details>
<summary>text_image</summary>

电子拉力试验机
电极测试器 10kV 10000000000
红墙专用测试仪 10kV 10000000000
隔离实验试验仪和隔离实验
</details>

# 校准证书

![](images/cf357a6e38c13f11ebd668ccb5eb7a2efda83a64257079f4f4dd49f44b4c212a.jpg)

![](images/53a15b7a2b55770e069136571d28cb9ffae462af237be51c3f2bd490d06a8112.jpg)

中国认可国际互认校准CALIBRATIONCNAS L14602

## Calibration Certificate

证书编号： GL2605LX02285

Certificate No.

第1页，共3页

Page 1of3 Pages

客户名称：河北泰昌电力器材科技有限公司

Customer

客户地址： 保定市满城区陉阳驿村

Address

器具名称：电子拉力试验机

Description

型号/规格：LD-5

Model

出厂编号：20120617

Serial No.

管理编号

Equipment No.

TC-13

制造单位： 济南艾德诺仪器有限公司

Manufacturer

![](images/796266488662ac7e7df544fc2a713c94be50d15618b5444d92b349dc1a9e98d2.jpg)

<details>
<summary>text_image</summary>

证书专用章
Issued by(Stamp)
证书专用章
</details>

批准人： 张绍安 Approved by

核验员： 赵华聪 Checked by

校准员： 刘浩 Calibrated by

接收日期： 2026年05月25日

Receipt date:

校准日期：

Calibration date:

签发日期：

Date of issue:

2026年05月26日

![](images/3a41b9098ac831a73779d9d86ded1840e6b35d63701b7a085ecb18ed42734878.jpg)

电话(Te1):0755-27407284

邮箱(Mail) :szgljl@126.com

地址：深圳市光明区公明街道兴发路170号华澳时光全球美酒星链云仓产

邮政编码(Post No.）:518107

业园B栋C302

Address: No.170 Xingfa Road, Gongming Sub-district， Guangming District， Shenzhen City， China, Building B,

C02, Huao Time Global Fine Wine Starlink Cloud Warehouse Industrial Park

## 证书说明

# Certificate Statement

证书编号： GL2605LX02285

Certificate No.

第2页，共3页

Page 2 of 3 Pages

一、“#”项目为实验室具备能力，非CNAS认可能力。

"#"represents the capacity of the laboratory,which is beyond the scope of accreditation of CNAS.

二、此证书无本公司盖章无效。未经本公司书面批准，不得部分复制校准证书.

The certificate shall not be valid without stamp of DN. This certificate shall not be copied partly without the written

三、本证书校准结果只与受校准仪器有关.

The results relate only to the items calibrated.

四、我司对本证书的内容拥有最终解释权。

This certificate of content with our final interpretation.

五、我司出具的数据均可溯源到国际单位制（SI）.

All data issued by the laboratory are traceable to International System of Units(S1).

六、本次校准的技术依据：

Reference Documents for the Verification :

参照JJG139-2014《拉力、压力和万能试验机检定规程》《V.R.ofTension,Compresson and Universal Testing Machines》

七、本次校准使用主要计量标准器具

Main Standards of Measurement Used

设备名称/技术指标

Equipment Name/Characteristics

测力仪/MPE:±0.5%

设备编号

Equipment No.

2111162363

证书编号/溯源单位

Certificate No/Traceability to

JL2025242154/深圳计量院

有效日期

Validity date

2026-7-9

附加说明

Appended Directions

复校日期： 2027年05月25日

Application date

校准地点： 委托方现场

Operation Location

环境条件： 温度：21.2℃ 相对湿度：53%

Operation Environment

相关使用说明： 参见结果使用

Statement of Compliance Limitation

# 校准结果

## Result of Calibration

证书编号：GL2605LX02285

Certificate No.

一、外观及工作正常性检查： 正常

二、力示值校准：

<table><tr><td>标准力值</td><td>实测值</td><td>误差</td><td>允差</td><td>重复性</td><td>允差</td><td>结论</td></tr><tr><td>(N)</td><td>(N)</td><td>(%)</td><td>(%)</td><td>(%)</td><td>(%)</td><td>(P/F)</td></tr><tr><td>1000</td><td>1001.56</td><td>0.16</td><td>±1.0</td><td>0.10</td><td>≤1.0</td><td>P</td></tr><tr><td>2000</td><td>2001.16</td><td>0.06</td><td>±1.0</td><td>0.30</td><td>≤1.0</td><td>P</td></tr><tr><td>3000</td><td>3002.42</td><td>0.08</td><td>±1.0</td><td>0.10</td><td>≤1.0</td><td>P</td></tr><tr><td>4000</td><td>4000.65</td><td>0.02</td><td>±1.0</td><td>0.10</td><td>≤1.0</td><td>P</td></tr><tr><td>5000</td><td>5008.74</td><td>0.17</td><td>±1.0</td><td>0.10</td><td>≤1.0</td><td>P</td></tr></table>

注：(Notes):  
1、依据JJF1059.1-2012测量不确定度评定与表示，本次校准结果的扩展不确定度为：  
力值：Ure=0.2%，k=2  
According to JF1059.1-2012 Evaluation and Expresson of Uncertainty in Measurement,， Expanded uncertainty measurement:  
2、校准项目符合1.0级技术要求  
Passed at class 1.0 calibrated item

以下空白

Blank below