# 泰昌产品/检验报告参数抽取摘要

> 批次：`customer_liaoning_taichang_20260606_p0`
> 生成时间：2026-06-08T09:13:39

## 总览

| 指标 | 数量 |
| --- | ---: |
| 检验报告文档 | 2 |
| 成功抽取文档 | 2 |
| 企业事实参数行 | 36 |

## 范围边界

- 本输出只抽取泰昌原始检验报告中的实测值/标准要求，作为 `enterprise_fact` 企业事实参数。
- 辽宁技术参数仅可作为抽取 QA/异常校验参照，不作为泰昌覆盖辽宁全部规格或全部需求的结论依据。

## 按产品统计

| 产品 | 参数行 |
| --- | ---: |
| CPVC电缆保护管 | 19 |
| MPP电缆保护管 | 17 |

## 样例参数

| 产品 | 规格型号 | 参数 | 标准要求 | 检验结果 | 结论 |
| --- | --- | --- | --- | --- | --- |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 颜色 | 导管颜色应均匀一致 | 符合要求 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 外观 | 导管内外壁不应有气泡、裂口和明显的痕纹、凹陷、杂质、分解变色线及色泽不均等缺陷;导管内壁应光滑、平整;导管端面应切割平整并与轴线垂直。 | 符合要求 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-长度 | ≥6000 | 6006 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-平均内径 | 250.0~251.5 | 250.2~250.4 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-壁厚 | 15_0^+1.8 | 15.2~15.3 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-不圆度 | ≤4.2 | 0.4~0.6 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-承口平均内径 | 280.0~281.5 | 280.5 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-承口壁厚 | ≥12 | 15.1~15.3 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-承口最小深度 | ≥120 | 120.8 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 尺寸-弯曲度 | ≤0.5 | 0.3 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 密度 | ≤1.60 | 1.519 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 环刚度(80°C) | ≥16 | 21.63 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 压扁试验 | 加载负荷至试样垂直方向变形量为原内径的30%时,试样内、外壁应均无破裂。 | 符合要求 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 落锤冲击 | 落锤质量5.0kg,冲击高度1200mm,取10个试样,每个试样冲击一次,冲击后10个试样中至少有9个不破裂。 | 10个试样均未破裂 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 静摩擦系数 | ≤ 0.35 | 0.31 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 维卡软化温度 | ≥ 93 | 95 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 纵向回缩率 | ≤ 5 | 2.8 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 散热性能 | 常温下放置规定的时间,导管内、外壁温度均 ≤ 30^°C 。 | 内壁:24.9;24.8;24.8内壁平均:24.8外壁:24.1;24.4;24.1外壁平均:24.2 | 合格 |
| CPVC电缆保护管 | DS 250×15×6000 SN16 PVC-C | 接头密封性能 | 室温下充满水加压至0.05MPa保持15min,接头处不应漏水、渗水。 | 符合要求 | 合格 |
| MPP电缆保护管 | DF 250×22×9000 SN40 MPP | 颜色和外观 | 导管颜色应均匀一致;导管内外壁不应有气泡、裂口和明显的痕纹、凹陷、杂质、分解变色线及色泽不均等缺陷;导管内壁应光滑、平整;导管端面应切割平整并与轴线垂直。 | 符合要求 | 合格 |
| MPP电缆保护管 | DF 250×22×9000 SN40 MPP | 尺寸-长度 | ≥ 9000 | 9002 | 合格 |
| MPP电缆保护管 | DF 250×22×9000 SN40 MPP | 尺寸-平均内径 | 250.0~251.5 | 250.0~250.2 | 合格 |
| MPP电缆保护管 | DF 250×22×9000 SN40 MPP | 尺寸-壁厚 | 22_0^+2.0 | 22.0~22.1 | 合格 |
| MPP电缆保护管 | DF 250×22×9000 SN40 MPP | 尺寸-不圆度 | ≤ 4.2 | 0.2~0.4 | 合格 |
