# 技术偏差辅助判断摘要

> 批次：`customer_liaoning_taichang_20260606_p0`
> 生成时间：2026-06-07T21:58:40

## 总览

| 指标 | 数量 |
| --- | ---: |
| 参数行 | 928 |
| 需处理行 | 900 |

## 按偏差状态

| 状态 | 数量 |
| --- | ---: |
| `pending_response` | 900 |
| `informational` | 28 |

## 按风险等级

| 风险等级 | 数量 |
| --- | ---: |
| `medium` | 900 |
| `low` | 28 |

## 需处理样例

| 物料 | 包号 | 参数 | 要求 | 响应 | 状态 | 建议 |
| --- | --- | --- | --- | --- | --- | --- |
| 电缆保护管CPVC | 包1 | 公称内径 50 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 4；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 100 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 5；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 125 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 6.5；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 150 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 8；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 175 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 9.5；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 200 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 11；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 225 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 12；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 250 | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 13；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 200（薄壁） | 公称壁厚 / 氯化氯乙烯塑料电缆导管环刚度(3%)等级(80℃) / SN12: 5（预制化排管用）；公称长度: 6000 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 50 | 公称内径允许偏差: +0.4；承口内径允许偏差: +0.4；承口最小深度: 60 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 100 | 公称内径允许偏差: +0.6；承口内径允许偏差: +0.6；承口最小深度: 80 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 125 | 公称内径允许偏差: +0.7；承口内径允许偏差: +0.7；承口最小深度: 100 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 150 | 公称内径允许偏差: +0.8；承口内径允许偏差: +0.8；承口最小深度: 100 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 175 | 公称内径允许偏差: +0.9；承口内径允许偏差: +0.9；承口最小深度: 100 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 200 | 公称内径允许偏差: +1.0；承口内径允许偏差: +1.0；承口最小深度: 120 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 225 | 公称内径允许偏差: +1.1；承口内径允许偏差: +1.1；承口最小深度: 120 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 250 | 公称内径允许偏差: +1.2；承口内径允许偏差: +1.2；承口最小深度: 120 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 注1：承口最小深度是从承口端部到承口底部的最小距离； 注2：承口内径偏差为制造与设计的差数； 注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。 | 公称内径允许偏差: 注1：承口最小深度是从承口端部到承口底部的最小距离； 注2：承口内径偏差为制造与设计的差数； 注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。；承口内径允许偏差: 注1：承口最小深度是从承口端部到承口底部的最小距离； 注2：承口内径偏差为制造与设计的差数； 注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。；承口最小深度: 注1：承口最小深度是从承口端部到承口底部的最小距离； 注2：承口内径偏差为制造与设计的差数； 注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | t＜6.0 | 公称壁厚: t＜6.0；公称壁厚允许偏差: +0.6 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 6.0≤t＜7.0 | 公称壁厚: 6.0≤t＜7.0；公称壁厚允许偏差: +0.7 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 7.0≤t＜8.0 | 公称壁厚: 7.0≤t＜8.0；公称壁厚允许偏差: +0.8 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 8.0≤t＜10.0 | 公称壁厚: 8.0≤t＜10.0；公称壁厚允许偏差: +1.0 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 10.0≤t＜12.0 | 公称壁厚: 10.0≤t＜12.0；公称壁厚允许偏差: +1.2 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | t≤12.0 | 公称壁厚: t≤12.0；公称壁厚允许偏差: +1.4 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 注：t为公称壁厚。 | 公称壁厚: 注：t为公称壁厚。；公称壁厚允许偏差: 注：t为公称壁厚。 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 50 | 公称内径 mm: 50；落锤质量(偏差±1.0%)kg: 2.00；冲击高度(偏差±20)mm: 1200 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 100 | 公称内径 mm: 100；落锤质量(偏差±1.0%)kg: 2.50；冲击高度(偏差±20)mm: 1200 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 125 | 公称内径 mm: 125；落锤质量(偏差±1.0%)kg: 2.50；冲击高度(偏差±20)mm: 1200 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 150 | 公称内径 mm: 150；落锤质量(偏差±1.0%)kg: 3.20；冲击高度(偏差±20)mm: 1200 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
| 电缆保护管CPVC | 包1 | 公称内径 175 | 公称内径 mm: 175；落锤质量(偏差±1.0%)kg: 4.00；冲击高度(偏差±20)mm: 1200 | - | `pending_response` | 补充泰昌响应值、保证值或明确写入无偏差承诺后复核。 |
