# A171-500021541-00001 国家电网公司总部-配网标准化物资固化技术规范书-电缆保护管 MPP 非开挖

国家电网公司集中规模招标采购





国家电网公司总部



配网标准化物资固化技术规范书





电缆保护管,MPP,非开挖



（A171-500021541-00001）



招标文件



2022年2月



目 录



1  总则	1

2  规范性引用文件	1

3  使用条件	1

4  材料	1

5  技术要求	1

6  试验方法	3

7  检验规则、型式检验	4

8  标志、包装、运输、贮存	5

9  其它	5



MPP电缆保护管技术规范书



1  总则

1.1 本技术条件仅适用于电力电缆用MPP改性聚丙烯保护管的招标和订货。

1.2 本技术条件的内容包括遵循的标准、电缆保护管的制造技术要求、试验项目和方法、验收规则、包装与标志以及买方提出使用、运行条件；向买方提供填写电缆保护管的制造工艺特点、原材料、结构和性能参数的项目清单和相关资料等技术文件。

1.3 本技术条件适用于以改性聚丙烯为主要原料，加入必要的添加剂，经挤出成型的套管。投标人提供的投标文件中需包含各种原材料性能及符合此次招标的MPP管的物理力学能，并提供相类似管子的检测检验报告。

1.4 货物通过省级供电公司或省级科学技术委员会及以上的机构组织的技术鉴定。

2  规范性引用文件

下列标准所包含的条文，通过在本技术条件中引用而构成为本技术条件的条文。本技术条件出版时，所示版本均为有效，所有标准都会被修订，使用本技术条件的各方应探讨使用下列标准最新版本的可能性。

GB/T 1033  塑料 非泡沫塑料密度的测定

GB/T 1633  热塑性塑料维卡软化温度（VST）测定

GB/T 2828  逐批检查计数抽样程序及抽样表（适用于连续批的检查）

GB/T 2918  塑料试样状态调节和试样的标准环境

GB/T 3960  塑料滑动摩擦磨损试验方法

GB/T 8804  热塑性塑料管材拉伸性能测定

GB/T 8806  塑料管材尺寸测量方法

GB/T 9341  塑料 弯曲性能的测定

GB/T 9647  热塑性塑料管材 环刚度的测定

GB/T 12670 聚丙烯（PP）树脂

DL/T 802   电力电缆用导管技术条件

3  使用条件

3.1 环境温度：-40℃～+45℃；

3.2 最大日温差：25℃；

3.3 地震：7度，地面水平加速度0.2g，垂直加速度0.1g，两种加速度同时作用，g为地心引力加速度；

3.4 日照：0.1W/cm(相应风速0.6米/秒)；

3.5土壤酸碱度：6≤PH≤9；

3.6 敷设条件：非开挖拉管使用；

3.7 环境条件：保护管可长期浸泡在城市污水中，能承受油渍腐蚀。

4  技术要求

4.1原材料

导管所用材料是以聚丙烯树脂（PP）为主体，添加其他聚烯烃及少量抗氧剂、提高寿命所必需的稳定剂以及有利于提高导管力学及加工性能的添加剂等而形成的一种稳定的复合材料，添加剂应分散均匀，复合材料中不允许加入增塑剂。

4.2 原材料性能要求

聚丙烯(PP)树脂应符合GB/T 12670的规定，其他聚烯烃及稳定剂、添加剂等应符合相应的国家标准或行业标准的规定。

5  产品规格、尺寸

5.1颜色

一般为桔红色，也可由双方商定。

5.2外观

套保护管内外壁光滑，平整，无气泡、裂口、裂纹、脱皮和明显的痕纹、凹陷且色泽基本一致，管端面切割平整并与管轴线垂直，端面平滑，无毛刺。

5.3长度

每根保护管长度一般为6m或9m，也可由双方商定。长度极限偏差为长度+0.4%～0.2%。

5.4规格尺寸及偏差见表1

所管子规格用De（公称内径）×e（壁厚）表示

表1  规格尺寸及偏差

公称内径

（mm）

内径允许偏差

（mm）

最小壁厚

（mm）

壁厚允许偏差

（mm）

100（内径）

正公差   +0.6

负公差    0

8

正公差   +1.0

负公差     0

150（内径）

正公差   +0.8

负公差    0

12

正公差   +1.4

负公差     0

175（内径）

正公差   +0.9

负公差    0

14

正公差   +1.4

负公差     0

200（内径）

正公差   +1.0

负公差    0

16

正公差   +1.4

负公差     0

5.5 管材物理性能试验

表2  物理性能表

序号

项目

指标

1

密度g/cm３

0.90～0.94

2

拉伸强度（23±2℃）

管材：≥25MPa

接头：≥22.5MPa

3

断裂伸长率

≥200%

4

弯曲强度（23±2℃）

≥36Mpa

5

扁平试验（内径的50%）

不破裂

6

维卡软化温度（GB/T 1633 A50法）

≥150℃

7

落锤冲击

任何试样均不出现破裂或裂缝。

8

环刚度（3%、常温）

≥32kPa

9

最小允许弯曲半径

≤75D

10

不圆度mm：

≤2

11

滑动摩擦系数

≤0.35

5.6  保护管连接

5.6.1 保护管间采用端面热熔焊接的连接方式。

5.6.1.1 保护管的热熔接工艺，施工人员按管材的要求，根据相关标准进行操作，并送检验部门做接头剖面检查以及拉伸强度试验。

5.6.1.2 在施工之前必须进行接头拉伸强度试验，在合格的管材中应随即抽取三组接头试样，接头试验强度应不小于管材拉伸强度的90%。

5.6.1.3 焊接口外观质量检查：直接用眼观察焊扣质量，检查焊缝尺寸，形状和均匀程度。合格的焊扣应有双反边形状大小均匀一致，无气孔、鼓泡和裂缝。内侧凸出部分，应平整。

5.6.1.4 焊扣剖面检查：可把焊口切割下来，沿轴线剖取三条试样，观察断面是否有气孔和脱焊现象，弯曲180º焊接处应无裂缝出现。

5.7 保护管能在有酸碱性的地下水中长期安全运行

6  试验方法

6.1 试验预处理与试样

除有特殊规定外，所有试验应在环境温度（23±2）℃，相对湿度（50±10）%，试样预处理不少于4h。并在同样条件下试验。

6.2 颜色与外观

目视检查，内部可用光源照看。

6.3 长度

用精度为1mm的钢卷尺测量。

6.4 尺寸测量

6.4.1内径和偏差

用精度0.02mm的游标卡尺在导管任意两个截面垂直对称位置各测两点，取平均值，并计算平均内径偏差。

6.4.2壁厚和偏差

用精度0.02mm的游标卡尺在导管任意两个截面垂直对称位置各测4点，取平均值，并计算偏差值。

6.4.3 不圆度

按GB/T 8806测量同一断面的最大外径和最小外径，最大外径与最小外径之差为不圆度。

6.4.4 最小壁厚

按GB/T 8806进行测量。

6.5  物理性能

6.5.1 密度

按GB/T 1033规定，采用A法测量。

6.5.2 维卡耐热

按GB/T 1633规定测定。

6.5.3 环刚度

按GB/T 9647进行试验。

6.5.4 滑动摩擦系数

按GB/T 3960规定测定。

6.5.5 扁平试验

从导管上取长度为（300±10）mm的管段试样，两端应切割平整并轴线垂直，将试样水平放置在试验机的上下平板之间，以（10±2）mm/min的速度压缩试样，加荷至试样垂直方向的变形量为试样原平均内径的50%时立即卸荷，观察试样是否出现裂缝或破裂。

6.5.6 拉伸强度和断裂伸长率

按GB/T 8804.3的规定进行测定。

6.5.7 落锤冲击

     依据DL/T 802.7-2010第5.6条执行。

6.5.9 弹性模量和弯曲强度

按GB/T 9341规定测定。

6.5.10 允许弯曲半径

保护管长度为20m时进行测定，其最小允许弯曲半径以该产品的75倍直径进行换算，判定是否达标。

7  检验规则、型式检验

7.1  产品须经本公司质检部门检验合格并附上合格证方可出厂。

7.2  组批

同一批原料，同一配方和工艺条件下生产的同一规格管子为一批。每一批数量不超过3000根。如生产数量少，生产期15天尚不足3000根，则以15天产量为一批。交付时注明批号。

7.3  出厂检验

7.3.1 出厂检验项目为外观、尺寸、环刚度（3%）以及维卡软化等。

7.3.2 需检测项目按下表规定，按GB/T2828正常检查一次抽样方案，取一般检查水平1，合格质量水平APL=6.5，也可按合同双方协议规定检验。





表5 抽样方案

批量范围

样本大小n

合格判定数Ac

不合格判定数Rc

≤150

8

1

2

151～280

13

2

3

281～500

20

3

4

501～1200

32

5

6

1201~3200

50

7

8

3201~10000

80

10

11

7.3.3 在计数抽样样品符合5.1~5.4 的要求后，从中抽取足够的样品进行环刚度（3%）和维卡软化试验。

7.4 型式检验

    型式检验项目为DL/T 802.7的要求项目。

按本规范要求，并按 7.3.2 规定对5.1~5.4 进行检验，在检验合格的样品中随机抽取足够的样品进行5.5 中的各项检验。一般情况下每年检验一次。若有以下情况之一时，亦应实行型式检验。

7.4.1产品或老产品转厂生产的试制定鉴定；

7.4.2结构、材料、工艺有较大变动可能影响产品性能时；

7.4.3产品长期停产恢复生产时；

7.4.4出厂检验结果与上次型式检验有较大差异时；

7.4.5国家质量监督机构提出进行型式检验要求时。

7.5 判定规则

    项目中5.1~5.4任一条不符合7.3.2表规定时，则判该批为不合格。5.5中有一项达不到指标时，则随机抽取双倍样品进行该项的复验，如仍有不合格，则判该批为不合格批；若合格，则判该批为合格品。

8  标志、包装、运输、贮存

8.1 标志

管子上标明产品名称、规格、执行标准号、、生产厂名、商标及生产日期。

8.2 包装

管子有薄膜外套，薄膜上印有厂名、厂址等，用户有其它要求可协商进行。

8.3 运输

管子运输时，不得曝晒，不得受剧烈撞击、抛摔和重压。

8.4 贮存

    管子应存放在通风良好、温度不超过40℃的库房或简易棚内，露天或施工现场存放必须进行遮盖，防止阳光直射，注意防火安全，远离热源不得小于1m。 

8.5 管子按不同规格分类，平整堆放，避免管材翘曲，堆放高度不超过1.5m，且固定牢固。

8.6 管子从生产到使用之间的存放期不宜超过一年。

9  其它

9.1 以上数据以国家及省级定点专业机构出具的检验报告为准。

9.2 应能配套生产经济、实用的管塞。

9.3 厂家必须提供投标产品的样品、相关检测报告、用户意见反馈单。

9.4 供货时应提供产品出厂合格证一式二份。

9.5 卖方运输最终到达合同约定地点并卸货到位，应在接到通知后3天内送到。
