# 电缆保护管-MPP非开挖（φ200）

国家电网公司集中规模招标采购

国网辽宁省电力公司









电缆保护管,MPP







招标文件

（技术规范）









附件1 通用部分格式

（一）通用部分

范围

本文件规定了电缆保护管,改性聚丙烯（MPP）采购的总体要求、技术要求、试验、设计联络、监造和技术服务、包装和运输等要求。本文件适用于电缆保护管,改性聚丙烯（MPP）采购。

规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB/T 1033  塑料 非泡沫塑料密度的测定

GB/T 1633  热塑性塑料维卡软化温度（VST）测定

GB/T 2828  逐批检查计数抽样程序及抽样表（适用于连续批的检查）

GB/T 2918  塑料试样状态调节和试样的标准环境

GB/T 3960  塑料滑动摩擦磨损试验方法

GB/T 8804  热塑性塑料管材拉伸性能测定

GB/T 8806  塑料管材尺寸测量方法

GB/T 9341  塑料 弯曲性能的测定

GB/T 9647  热塑性塑料管材 环刚度的测定

GB/T 12670 聚丙烯（PP）树脂

DL/T 802   电力电缆用导管技术条件

术语和定义

下列术语和定义适用于本文件。招标人，即提出招标项目，进行招标的法人或其他组织；投标人，即响应招标、参加投标竞争的法人或其他组织。

总则

4.1本文件提出了对设备的技术参数、性能、结构、安装和试验等方面的技术要求；本文件经招、投标双方确认后作为订货合同的技术附件，与合同正文具有同等效力。

4.2本文件提出的是最低限度的技术要求，并未对一切技术细节做出规定，投标人应提供符合本文件引用标准和本文件要求的全新优质产品，如所引用的标准之间不一致或本文件的要求如与投标人所执行的标准不一致时，按要求较高的指标执行。

4.3投标人宜按照国家相关法律法规及政策要求，参照ISO14067、设备制造企业温室气体排放核算方法与报告指南等有关文件，开展投标产品从产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程的碳排放核算，推动绿色生产、绿色制造。

4.4投标人宜按照国家有关文件或标准建设数字化工厂、智能工厂，在产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程中采用数字化、智能化技术。

4.5卖方应向买方提交详尽生产进度计划，按时供货，如生产进度有延误，卖方应及时将原因、影响及补救措施等向买方加以解释，并尽可能保证交货进度，否则应及时向买方通报。

4.6应满足的文件。国家电网有限公司十八项电网重大反事故措施、国家电网有限公司输变电工程通用设备及通用设计、国家电网有限公司电力设备(交流部分)监造大纲、国家电网有限公司设备抽检规范、电网设备及材料质量管控重点措施、国家电网公司变电验收管理规定、电力监控系统安全防护相关规定等。

技术要求

5.1颜色

一般为桔红色，也可由双方商定。

5.2外观

套保护管内外壁光滑，平整，无气泡、裂口、裂纹、脱皮和明显的痕纹、凹陷且色泽基本一致，管端面切割平整并与管轴线垂直，端面平滑，无毛刺。

5.3长度

每根保护管长度一般为6m或9m，也可由双方商定。长度极限偏差为长度+0.4%～0.2%。

5.4规格尺寸见表1

所管子规格用DN（公称内径）×e（壁厚）表示

表1  规格尺寸

公称内径DN/ID

公称壁厚

不圆度

环刚度等级b

SN 24

SN 32

SN 40

100

6

8

10

≤2.0

125

8

10

12

≤2.3

150

10

12

14

≤2.5

175

12

14

16

≤2.8

200

14

16

18

≤3.2

225

16

18

20

≤3.8

250

18

20

22

≤4.2

280

20

22

24

≤4.5

315

22

24

26

≤4.8

355

24

26

28

≤5.2



5.5 管材物理性能试验

表2  物理性能表

项目

要 求

PVC电缆导管

HDPE电缆导管

MPP电缆导管

密度/(g/cm)

1.35~1.46

0.94~0.98

0.89~0.93

环刚度/(kN/m²)

SN 20:≥20

SN 12:≥12

SN 24:≥24

SN 30:≥30

SN 18:≥18

SN 32:≥32

SN40:≥40

SN24:≥24

SN40:≥40

压扁试验

试样不应出现破裂

拉伸强度/MPa

≥40

≥22

≥25

焊接强度*/MPa

≥30

≥22

≥22.5

断裂伸长率/%

≥80

≥350

≥150

落锤冲击

10个试样中至少有9个不破裂

静摩擦系数

≤0.35

维卡软化温度/℃

≥83

≥110

≥150

纵向回缩率/%

≤5

≤3

≤3

散热性能

常温下放置规定的时间，导管内、外壁温度均≤30℃。



5.6  保护管连接

5.6.1 保护管间采用端面热熔焊接的连接方式。

5.6.1.1 保护管的热熔接工艺，施工人员按管材的要求，根据相关标准进行操作，并送检验部门做接头剖面检查以及拉伸强度试验。

5.6.1.2 在施工之前必须进行接头拉伸强度试验，在合格的管材中应随即抽取三组接头试样，接头试验强度应不小于管材拉伸强度的90%。

5.6.1.3 焊接口外观质量检查：直接用眼观察焊扣质量，检查焊缝尺寸，形状和均匀程度。合格的焊扣应有双反边形状大小均匀一致，无气孔、鼓泡和裂缝。内侧凸出部分，应平整。

5.6.1.4 焊扣剖面检查：可把焊口切割下来，沿轴线剖取三条试样，观察断面是否有气孔和脱焊现象，弯曲180º焊接处应无裂缝出现。

5.7 保护管能在有酸碱性的地下水中长期安全运行

试验

6.1 试验预处理与试样

除有特殊规定外，所有试验应在环境温度（23±2）℃，相对湿度（50±10）%，试样预处理不少于4h。并在同样条件下试验。

6.2 颜色与外观

目视检查，内部可用光源照看。

6.3 长度

用精度为1mm的钢卷尺测量。

6.4 尺寸测量

6.4.1内径和偏差

用精度0.02mm的游标卡尺在导管任意两个截面垂直对称位置各测两点，取平均值，并计算平均内径偏差。

6.4.2壁厚和偏差

用精度0.02mm的游标卡尺在导管任意两个截面垂直对称位置各测4点，取平均值，并计算偏差值。

6.4.3 不圆度

按GB/T 8806测量同一断面的最大外径和最小外径，最大外径与最小外径之差为不圆度。

6.4.4 最小壁厚

按GB/T 8806进行测量。

6.5  物理性能

6.5.1 密度

按GB/T 1033规定，采用A法测量。

6.5.2 维卡耐热

按GB/T 1633规定测定。

6.5.3 环刚度

按GB/T 9647进行试验。

6.5.4 滑动摩擦系数

按GB/T 3960规定测定。

6.5.5 扁平试验

从导管上取长度为（300±10）mm的管段试样，两端应切割平整并轴线垂直，将试样水平放置在试验机的上下平板之间，以（10±2）mm/min的速度压缩试样，加荷至试样垂直方向的变形量为试样原平均内径的50%时立即卸荷，观察试样是否出现裂缝或破裂。

6.5.6 拉伸强度和断裂伸长率

按GB/T 8804.3的规定进行测定。

6.5.7 落锤冲击

     依据DL/T 802.7-2010第5.6条执行。

6.5.9 弹性模量和弯曲强度

按GB/T 9341规定测定。

6.5.10 允许弯曲半径

保护管长度为20m时进行测定，其最小允许弯曲半径以该产品的75倍直径进行换算，判定是否达标。

设计联络、监造、技术服务

7.1设计联络。根据需要，买方与卖方应召开设计联络会，审查产品设计方案，确定设计、制造、试验进度，确定技术资料和相关图纸，特别是各种接口布置尺寸，审查交货计划和现场试验大纲等。买方有权对合同产品提出进一步改进意见，卖方应作出改进或说明。

7.2工厂检验和监造。买方有权派遣其检验监造人员到卖方产品生产场所，对合同产品的加工制造进行检验和监造。卖方应积极配合买方监造工作，监造范围方式内容由买方根据国网公司设备监造大纲确定。如经检验监造有不符合技术规范的产品，买方可以拒收，卖方应无偿更换。

7.3技术服务。卖方应指派合格有经验的安装监督人员和试验工程师，对合同产品的安装、调试和试验等进行技术指导；现场投运前和试运行中发现的设备缺陷和元件损坏，卖方应及时无偿修理或更换；保修期内产品出现不符合功能要求和技术指标要求，卖方应立即响应负责修理或更换。

包装和运输

产品制造完成并通过试验、检验后应及时包装，内附产品说明书、图纸、合格证、拆卸件一览表、装箱单、铭牌图、备品备件清单及技术资料等；包装箱外应标明买方的订货号、发货号、包装储运图示标志(符合GB/T191)等信息；所有部件经妥善包装或装箱后，在运输过程中尚应采取其他防护措施，以免散失损坏或被盗；各种包装等应确保各零部件在运输过程中不致遭到损坏、丢失、变形、受潮和腐蚀；整体产品或分别运输的部件都要适合运输和装载的要求；控制木质材料使用量，提高可循环回收包装材料使用比例。

附件2 专用部分格式

（二）专用部分

（二）专用部分格式如下：

范围

本文件规定了电缆保护管,改性聚丙烯（MPP）产品采购的标准技术参数、使用环境条件、组件材料配置的项目需求及投标人响应等要求。本文件适用于电缆保护管,改性聚丙烯（MPP）产品采购。

标准技术参数

技术参数特性表是国家电网有限公司对采购设备的基础技术参数要求，在招投标过程中，投标人应该依据招标文件，对技术参数特性表中标准参数值进行响应，详见表1。

附表1：主要性能指标

序号

技术参数名称

单位

项目需求值或表述

投标人响应值

1

电缆保护管-材质:MPP,标称直径:φ175

米

参照通用部分5.技术要求



2

电缆保护管-材质:MPP,标称直径:φ200

米

参照通用部分5.技术要求



使用环境条件

典型使用环境条件见表2，特殊环境要求根据项目情况进行编制。

表2 使用环境条件表

序号

名称

单位

项目需求值

投标人响应值

1

环境温度

最高温度

℃

+45



最低温度

-40



最大温差

25



2

海拔

m

≤1000



3

日照

W/cm²

0.1



4

覆冰厚度

mm

20



5

最大风速

m/s

35



6

埋深

m

＜8





组件材料配置

表3为组件材料配置表，本表仅为格式，包括组件元件部件名称、型式规格参数、单位和数量等信息，具体内容根据招标项目情况进行编制。

表3 组件材料配置表

序号

名称

单位

型式、规格（项目需求值）

数量（项目需求值）

投标人保证值

1











2











3











4











5











注：本表为货物清单中采购数量单台套的配置。

供货一览表

表4为货物需求及供货范围一览表（如需）。该表为选填，具体内容根据招标项目情况进行编制，不得与ERP采购申请行项目中的需求数量产生冲突。





表4 货物需求及供货范围一览表（如需）

序号

名称

单位

招标人要求

投标人响应

型号和规格

数量

环刚度等级

数量

1

电缆保护管（地埋用）

米

电缆保护管,MPP,φ200

详见货物清单

详见货物清单

















……













图纸

对于技术规范书不易体现的接口尺寸、布置形式等情况需上传图纸的，可作为技术规范附件一同上传，图纸应采用dwg格式。
