# A171-500021527-00001 国家电网公司总部-配网标准化物资固化技术规范书-电缆保护管 CPVC

国家电网公司集中规模招标采购



国家电网公司总部



配网标准化物资固化技术规范书





电缆保护管,CPVC

（A171-500021527-00001）









招标文件



2022年2月



一、总则

本技术规范用于工程所需的氯化聚氯乙烯（CPVC）电缆护套管的订货技术条件。

本技术条件书提出了最低限度的技术要求，但未对一切技术细节作出规定，也未充分引述有关标准和规范的条文，供方应提供符合本技术条件书和现在最新的国家标准的优质产品。

本技术条件书所用的标准如与供方所执行的标准不一致时，按较高标准执行。

在合同签定后，我方有权因规范、标准等发生变化单方面提出补充要求。

投标人应提供所投标产品的试验报告；应完整提供原始报告中所有的试验数据及分项内容并填写附表中的相关内容；且此类报告应为国家认可的检验中心出具的“检验报告”。

环境条件

序号

项    目

内    容

1

环境温度（℃）

不高于 +45℃；

不低于 -40℃；

土壤最高温度25℃；土壤热阻系数:1.2℃·m／ W

2

海拔高度（m）

≤4000m

3

抗震能力

地面水平速度:0.3g ,地面垂直加速度0.15g， 同时作用持续三个正弦波 安全系数≥ 1.67

4

土壤热阻系数

1.2℃m/W

5

安装地点

敷设在道路的下面、穿越公路、铁路和建筑物时；

敷设在变电站进出线段；

敷设在桥梁支架上





三、氯化聚氯乙烯塑料（CPVC）电缆导管技术规范书

1 规范性引用文件

DL/T 802.1-2007   电力电缆用导管技术条件　第1部分：总则

DL/T 802.3-2007   电力电缆用导管技术条件　第3部分：氯化聚氯乙烯及硬聚氯乙烯

GB/T 2828.1-2003  计数抽样检验程序-第1部分：按接收质量限（AQL）

检索的逐批检验抽样计划

GB/T 2829-2002   周期检验计数抽样程序及表(适用于对过程稳定性的检验)

GB/T 2918- 1998    塑料试样状态调节和试验的标准环境

GB/T 6671-2001    热塑性塑料管材纵向回缩率的测定

GB/T 8802-2001    热塑性塑料管材、管件维卡软化温度的测定

GB/T 9647-2003    热塑性塑料管材 环刚度的测定

GB/T 1033-2008    塑料非泡沫塑料密度的测定

HG/T 3091-2000    橡胶密封件 给、排水管及污水管道用接口密封圈 材料规范

2　型号规格和标记

2.1  规格

1）  管材规格表示如下

Φ（公称内径） X（壁厚）X（长度）-（环刚度）

2)  公称内径：与内径相关的公称尺寸，单位为mm。

3)  壁厚：导管任一点的壁厚，单位为mm。

4)  环刚度：电缆导管的环刚度等级（3%），单位为kN/m2。

2.2导管的型号、标记应符合DL/T　802.3的规定。导管的规格见表1。

表1　导管的规格                                  mm

公称内径

公称壁厚

公称长度

氯化氯乙烯塑料电缆导管环刚度（3%）等级（80℃）

SN12

50

4

6000

100

5

125

6.5

150

8

175

9.5

200

11

225

12

250

13

200（薄壁）

5（预制化排管用）

2.3技术要求

2.3.1原材料要求：

　氯化聚氯乙烯塑料电缆导管所用材料应以氯化聚氯乙稀树脂和聚氯乙烯树脂为主，加入有利于提高导管力学及加工性能的添加剂，添加剂应分散均匀，混合料中不允许加入增塑剂。其中氯化聚氯乙烯树脂中的氯含量应不低于67%（质量百分比），允许掺加不大于5%的清洁回收料。

2.3.2外观、尺寸

1）　颜色：导管颜色为橘红色，导管颜色应均匀一致，

2）　外观质量：导管内外壁不允许有气泡、裂口和明显的裂纹、凹陷、杂质、分解变色以及颜色不圴等缺陷；导管内壁应光滑、平整；导管端面应切割平整并与轴线垂直；插口端外壁加工时应有倒角；承口端加工时允许有不大于1°的脱模斜度，且不得有挠曲现象。

3）　尺寸要求：导管的公称长度以有效长度表示，为插口端部到承口底部的距离，公称长度偏差为有效长度的（0～＋0.5%）。导管的公称内径、承口内径允许偏差与承口最小深度详见表2，公称壁厚允许偏差详见表3。



表2公称内径、承口内径允许偏差与承口最小深度　　mm

序号

公称内径

公称内径允许偏差

承口内径允许偏差

承口最小深度

1

50

+0.4

+0.4

60

2

100

+0.6

+0.6

80

3

125

+0.7

+0.7

100

4

150

+0.8

+0.8

100

5

175

+0.9

+0.9

100

6

200

+1.0

+1.0

120

7

225

+1.1

+1.1

120

8

250

+1.2

+1.2

120

注1：承口最小深度是从承口端部到承口底部的最小距离；

注2：承口内径偏差为制造与设计的差数；

注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。



序号

公称壁厚

公称壁厚允许偏差

1

t＜6.0

+0.6

2

6.0≤t＜7.0

+0.7

3

7.0≤t＜8.0

+0.8

4

8.0≤t＜10.0

+1.0

5

10.0≤t＜12.0

+1.2

6

t≤12.0

+1.4

注：t为公称壁厚。

表3　公称壁厚允许偏差  　           mm



4）　导管的弯曲度（按导管有效长度）:公称内径d≤150mm时，弯曲度应不大于有效长度的1.0%；d>150mm时，弯曲度应不大于有效长度的0.5%。



2.3.4　导管的连接方式

氯化聚氯乙烯塑料电缆导管采用承插式或套管连接的导管，其接头圴应用橡胶弹性密封圈连接，橡胶弹性密封圈的性能应符合HG/T　3091的要求。

2.3.4　结构、材料性能

1）　环刚度：适用于氯化聚氯乙烯塑料电缆导管，其环刚度等级见表4。

表4　导管的环刚度等级

导管种类

热塑性塑料实壁导管[环刚度（3%）

氯化聚氯乙烯

环刚度等级

SN12

环刚度（80℃）kPa

≥12



2）　压扁试验：压至试样垂直方向变形量为试样原内径30%时，试样不应出现裂纹或破裂。

3）　接头密封性能：将两根导管组装好，在0.10MPa水压下保持15min，接头处不应渗水、漏水。

2.3.5　落锤冲击：按表5的试验，试样不应出现裂缝或破裂。冲击锤头要求：锤头球面曲率半径为50mm，冲头柱直径为90mm。

表5　落锤冲击试验

公称内径　mm

落锤质量（偏差±1.0%）kg

冲击高度(偏差±20)mm

50

2.00

1200

100

2.50

125

2.50

150

3.20

175

4.00

200

5.00

225

5.00

250

5.00



2.3.6　电缆导管的其它技术性能应符合表6要求。



表6　其它技术性能

项   目

单位

氯化聚氯乙烯塑料电缆导管



密度

g/cm3

≤1.60



环刚度（3%）

常温

kPa



80℃

应符合表4的规定

压扁试验



加荷至试样垂直方向变形量为原内径30%时，试样不应出现裂缝或破裂

落锤冲击



按表5试验，试样不应出现裂缝或破裂

维卡软化温度

℃

≥93



纵向回缩率

%

≤5

使用寿命



≥30年



3　试验方法

3.1　试样的制备、数量和试验条件

应符合DL/T　802.1和本技术条书所规定的试验方法和要求。

3.2　外观、尺寸测量

应符合DL/T　802.1的规定。

3.3　密度

按GB/T 1033中方法A试验。

3.4　环刚度（3%）（80℃）

从导管承口以外部位取长度（300±10）10mm管段试样，试样两端应垂直切平。将试样放入（80±2）℃的烘箱内保持1h，取出试样，按DL/T 802.1的规定进行试验。应在试样自烘箱取出2min内完成试验。

3.5　压扁试验

从导管承口以外部位取长度（300±10）mm的管段试样，试样两端应切割平整并与轴线垂直。将试样水平放置在试验机的上下平板之间，以（10±2）mm/min的速度压缩试样，压至垂直方向变形量为试样原内径的30%时立即卸荷，观察试样是否出现裂缝或破裂。

3.6　落锤冲击

从导管承口以外部位取长度（200±10）mm的管段试样，按表5落锤冲击试验的规定，每个试样各冲击一次，观察冲击后的试样是否出现裂缝或破裂。

3.7　维卡软化温度

按GB/T 8802规定试验。

3.8　纵向回缩率

按GB/T 6671规定的方法B－－烘箱试验法试验。

四、标志、包装、堆放和出厂合格证

4.1标志

导管外表面应有明显标志，标志的大小应适当，在堆放、运输、装卸和正常安装中字迹仍应保持清楚。产品标志应包括下列内容：

a) 产品生产执行的标准编号。

b) 产品名称、类别、型号规格。

c) 原材料类型。

d) 生产厂名称（或商标）、地址、生产日期（或批号）。

e) 小心轻放、严禁抛掷。

4.2包装

导管出厂前应妥善包装，加以保护，以防止碰撞损坏。

4.3堆放

 a)产品应按类别、型号规格及生产日期分开堆放整齐，产品堆放场地应平整，可采用分层交叉堆放，承口部位应交错防止，防止挤压变形。底部用垫木、管枕间距应在1m以下，导管堆放高度不宜超过2m。

 b)电缆导管宜室内存放，堆放处应远离火源，如确需露天堆放时必须有遮盖活其他防护措施，露天堆放的存放期不超过12个月。

4.4出厂合格证

发货时须将出厂合格证随货送达用户，同时应提供产品使用说明书以及用户特殊要求的性能指标，产品出厂合格证应包括下列内容：

a) 产品生产执行的标准及编号。

b) 产品名称、类别、型号规格。

c) 生产厂名称（或商标）、地址及生产日期（或批号）。

d) 产品数量、批量编号。

e) 产品性能检验结果（包括所使用的原材料）。

f) 生产厂质量检验部门与专职检验员签章。

g) 装卸、运输、施工及安装等注意事项。

五、管道成品检验

a)招标方认为如有必要，管道型式试验由招标方指定的单位承担，费用由投标方负担。

b)管道运抵现场后，若有必要，招标方将按总盘数的1％～3％对货物抽样检验。抽样前七天通知投标方，若投标方不参加或未按时到达，招标方抽样检验的结果，投标方应认可。如抽样检验合格，费用由招标方承担。如第一次抽样检验不合格，则进行第二次加倍抽样检验，如不合格则将拒收此批货物，且无论检验合格与否投标方将承担全部检验费用。具体检验参照本技术条件及有关标准执行。

六、工厂检验及监造

a)投标方应在工厂生产开始前7天用信件或电传通知招标方。招标方将派出监造工程师或代表到生产厂家为货物生产进行监造和为检验做监证。

b)招标方的代表自始至终应有权进入制造产品的工厂和地方，投标方应向招标方代表提供充分的方便，以使其不受限制地检查投标方所必须进行的检验和在生产过程中进行质量监造。招标方的检查和监造并不代替或减轻投标方对检验结果和生产质量而负担的责任。

c)在产品制造过程的开始和各阶段之前，投标方应随时向招标方进行报告以便能安排检验。

d)除非招标方用书面通知免予检验，则不应有从制造厂发出未经检查和检验的货物，在任何情况下都只能在圆满地完成本规范书中所规定的全部检验之后，才能发运这些货物。

七、技术服务

投标方应提供必要的现场服务。

投标方在工程现场的服务人员称为投标方的现场代表。在产品进行现场安装前，投标方应提供现场代表名单、资质，供招标方认可。投标方应在生产前就现场供货具体事宜与招标方或施工单位进行有效沟通。

投标方的现场代表应具备相应的资质和经验，以督导安装、负责调试、投运等其他各方面，并对施工质量负责。投标方应指定一名本工程的现场首席代表，其作为投标方的全权代表应具有整个工程的代表权和决定权，招标方与首席代表的一切联系均应视为是与投标方的直接联系。在现场安装调试及验收期间，应有至少一名现场代表留在现场。

在招标方认为现场代表的服务不能满足工程需要时，可取消对其资质的认可，投标方应及时提出替代的现场代表供招标方认可，投标方承担由此引起的一切费用。因下列原因而使现场服务的时间和人员数量增加，所引起的一切费用由投标方承担。

1） 产品质量原因；

2） 现场代表的健康原因；

3） 投标方自行要求增加人日数。
