# 电缆保护管-CPVC（φ150）

国家电网公司集中规模招标采购

国网辽宁省电力公司









电缆保护管,CPVC







招标文件

（技术规范）









附件1 通用部分格式

（一）通用部分

范围

本文件规定了电缆保护管,氯化聚氯乙烯（CPVC）采购的总体要求、技术要求、试验、设计联络、监造和技术服务、包装和运输等要求。本文件适用于电缆保护管,氯化聚氯乙烯（CPVC）采购。

规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB/T 2406.2 塑料 用氧指数法测定燃烧行为 第 2 部分：室温试验

GB/T 9286 色漆和清漆 划格试验

DL/T802.1《电力电缆用导管技术条件 第1部分：导则》。

GJ/T165《高密度聚乙烯缠绕结构壁管材》。	

GB1558.1《燃气用埋地聚乙烯管道系统第1部分：管材》.

DL/T 802.3 电力电缆用导管技术条件　第3部分：氯化聚氯乙烯及硬聚氯乙烯

GB/T 2918塑料试样状态调节和试验的标准环境

GB/T 6671热塑性塑料管材纵向回缩率的测定

GB/T 8802 热塑性塑料管材、管件维卡软化温度的测定

GB/T 9647 热塑性塑料管材 环刚度的测定

GB/T 1033 塑料非泡沫塑料密度的测定

HG/T 3091 橡胶密封件 给、排水管及污水管道用接口密封圈 材料规范

术语和定义

下列术语和定义适用于本文件。招标人，即提出招标项目，进行招标的法人或其他组织；投标人，即响应招标、参加投标竞争的法人或其他组织。

总则

4.1本文件提出了对设备的技术参数、性能、结构、安装和试验等方面的技术要求；本文件经招、投标双方确认后作为订货合同的技术附件，与合同正文具有同等效力。

4.2本文件提出的是最低限度的技术要求，并未对一切技术细节做出规定，投标人应提供符合本文件引用标准和本文件要求的全新优质产品，如所引用的标准之间不一致或本文件的要求如与投标人所执行的标准不一致时，按要求较高的指标执行。

4.3投标人宜按照国家相关法律法规及政策要求，参照ISO14067、设备制造企业温室气体排放核算方法与报告指南等有关文件，开展投标产品从产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程的碳排放核算，推动绿色生产、绿色制造。

4.4投标人宜按照国家有关文件或标准建设数字化工厂、智能工厂，在产品设计、原材料及组部件采购、生产制造、试验检测、包装运输等过程中采用数字化、智能化技术。

4.5卖方应向买方提交详尽生产进度计划，按时供货，如生产进度有延误，卖方应及时将原因、影响及补救措施等向买方加以解释，并尽可能保证交货进度，否则应及时向买方通报。

4.6应满足的文件。国家电网有限公司十八项电网重大反事故措施、国家电网有限公司输变电工程通用设备及通用设计、国家电网有限公司电力设备(交流部分)监造大纲、国家电网有限公司设备抽检规范、电网设备及材料质量管控重点措施、国家电网公司变电验收管理规定、电力监控系统安全防护相关规定等。

技术要求

使用条件

序号

项    目

内    容

1

环境温度（℃）

不高于 +45℃；

不低于 -40℃；

土壤最高温度25℃；土壤热阻系数:1.2℃·m／ W

2

海拔高度（m）

≤1000m

3

抗震能力

地面水平速度:0.3g ,地面垂直加速度0.15g， 同时作用持续三个正弦波 安全系数≥ 1.67

4

土壤热阻系数

1.2℃m/W

5

安装地点

敷设在道路的下面、穿越公路、铁路和建筑物时；

敷设在变电站进出线段；

敷设在桥梁支架上

型号规格和标记

5.2.1  规格

导管的规格见表1。

  表1　导管的规格                                  单位：mm

公称内径DN/ID

公称壁厚e

不圆度

环刚度等级b

SN20

SN 30

SN 40

70

3.5

4.0

4.5

≤1.6

90

4.0

4.5

5.0

≤1.8

100

4.0

5.0

6.0

≤2.0

125

5.0

6.5

8.0

≤2.3

150

6.5

8.0

9.5

≤2.5

175

8.0

9.5

11.0

≤2.8

200

9.0

11.0

13.0

≤3.2





5.2.2技术要求

5.2.2.1原材料要求：

　氯化聚氯乙烯塑料电缆导管所用材料应以氯化聚氯乙稀树脂和聚氯乙烯树脂为主，加入有利于提高导管力学及加工性能的添加剂，添加剂应分散均匀，混合料中不允许加入增塑剂。其中氯化聚氯乙烯树脂中的氯含量应不低于67%（质量百分比），允许掺加不大于5%的清洁回收料。

5.2.2.2外观、尺寸

1）　颜色：导管颜色为橘红色，导管颜色应均匀一致，

2）　外观质量：导管内外壁不允许有气泡、裂口和明显的裂纹、凹陷、杂质、分解变色以及颜色不圴等缺陷；导管内壁应光滑、平整；导管端面应切割平整并与轴线垂直；插口端外壁加工时应有倒角；承口端加工时允许有不大于1°的脱模斜度，且不得有挠曲现象。

3）　尺寸要求：导管的公称长度以有效长度表示，为插口端部到承口底部的距离，公称长度偏差为有效长度的（0～＋0.5%）。导管的公称内径、承口内径允许偏差与承口最小深度详见表2，公称壁厚允许偏差详见表3。

表2公称内径、承口内径允许偏差与承口最小深度　　mm

序号

公称内径

公称内径允许偏差

承口内径允许偏差

承口最小深度

1

50

+0.5

+0.5

60

2

100

+0.6

+0.6

80

3

125

+0.7

+0.7

100

4

150

+0.8

+0.8

100

5

175

+0.9

+0.9

100

6

200

+1.0

+1.0

120

7

225

+1.1

+1.1

120

7

250

+1.2

+1.2

120

注1：承口最小深度是从承口端部到承口底部的最小距离；

注2：承口内径偏差为制造与设计的差数；

注3：其他规格尺寸由供需双方协商确定，其公称内径允许偏差、承口内径允许偏差以及承口最小深度以表中最接近的一档为准。



序号

公称壁厚

公称壁厚允许偏差

1

t＜6.0

+0.6

2

6.0≤t＜7.0

+0.7

3

7.0≤t＜8.0

+0.8

4

8.0≤t＜10.0

+1.0

5

10.0≤t＜12.0

+1.2

6

t≤12.0

+1.4

注：t为公称壁厚。

表3　公称壁厚允许偏差  　           mm



4）　导管的弯曲度（按导管有效长度）:公称内径d≤150mm时，弯曲度应不大于有效长度的1.0%；d>150mm时，弯曲度应不大于有效长度的0.5%。

5.2.2.4　导管的连接方式

氯化聚氯乙烯塑料电缆导管采用承插式或套管连接的导管，其接头圴应用橡胶弹性密封圈连接，橡胶弹性密封圈的性能应符合HG/T　3091的要求。

试验

6.1试样的制备、数量和试验条件

应符合DL/T　802.1和本技术条书所规定的试验方法和要求。

6.2　外观、尺寸测量

应符合DL/T　802.1的规定。

6.3　密度

按GB/T 1033中方法A试验。

6.4　环刚度（3%）（80℃）

从导管承口以外部位取长度（300±10）10mm管段试样，试样两端应垂直切平。将试样放入（80±2）℃的烘箱内保持1h，取出试样，按DL/T 802.1的规定进行试验。应在试样自烘箱取出2min内完成试验。

6.5　压扁试验

从导管承口以外部位取长度（300±10）mm的管段试样，试样两端应切割平整并与轴线垂直。将试样水平放置在试验机的上下平板之间，以（10±2）mm/min的速度压缩试样，压至垂直方向变形量为试样原内径的30%时立即卸荷，观察试样是否出现裂缝或破裂。

6.6　落锤冲击

从导管承口以外部位取长度（200±10）mm的管段试样，按表5落锤冲击试验的规定，每个试样各冲击一次，观察冲击后的试样是否出现裂缝或破裂。

6.7　维卡软化温度

按GB/T 8802规定试验。

6.8　纵向回缩率

按GB/T 6671规定的方法B－－烘箱试验法试验。

设计联络、监造、技术服务

7.1设计联络。根据需要，买方与卖方应召开设计联络会，审查产品设计方案，确定设计、制造、试验进度，确定技术资料和相关图纸，特别是各种接口布置尺寸，审查交货计划和现场试验大纲等。买方有权对合同产品提出进一步改进意见，卖方应作出改进或说明。

7.2工厂检验和监造。买方有权派遣其检验监造人员到卖方产品生产场所，对合同产品的加工制造进行检验和监造。卖方应积极配合买方监造工作，监造范围方式内容由买方根据国网公司设备监造大纲确定。如经检验监造有不符合技术规范的产品，买方可以拒收，卖方应无偿更换。

7.3技术服务。卖方应指派合格有经验的安装监督人员和试验工程师，对合同产品的安装、调试和试验等进行技术指导；现场投运前和试运行中发现的设备缺陷和元件损坏，卖方应及时无偿修理或更换；保修期内产品出现不符合功能要求和技术指标要求，卖方应立即响应负责修理或更换。

包装和运输

产品制造完成并通过试验、检验后应及时包装，内附产品说明书、图纸、合格证、拆卸件一览表、装箱单、铭牌图、备品备件清单及技术资料等；包装箱外应标明买方的订货号、发货号、包装储运图示标志(符合GB/T191)等信息；所有部件经妥善包装或装箱后，在运输过程中尚应采取其他防护措施，以免散失损坏或被盗；各种包装等应确保各零部件在运输过程中不致遭到损坏、丢失、变形、受潮和腐蚀；整体产品或分别运输的部件都要适合运输和装载的要求；控制木质材料使用量，提高可循环回收包装材料使用比例。

附件2 专用部分格式

（二）专用部分

（二）专用部分格式如下：

范围

本文件规定了电缆保护管,氯化聚氯乙烯（CPVC）产品采购的标准技术参数、使用环境条件、组件材料配置的项目需求及投标人响应等要求。本文件适用于电缆保护管,氯化聚氯乙烯（CPVC）产品采购。

标准技术参数

技术参数特性表是国家电网有限公司对采购设备的基础技术参数要求，在招投标过程中，投标人应该依据招标文件，对技术参数特性表中标准参数值进行响应，详见表1。

附表1：主要性能指标

序号

技术参数名称

单位

项目需求值或表述

投标人响应值

1

电缆保护管-材质:CPVC,标称直径:φ50

米

参照通用部分5.技术要求



2

电缆保护管-材质:CPVC,标称直径:φ100

米

参照通用部分5.技术要求



3

电缆保护管-材质:CPVC,标称直径:φ125

米

参照通用部分5.技术要求



4

电缆保护管-材质:CPVC,标称直径:φ150

米

参照通用部分5.技术要求



5

电缆保护管-材质:CPVC,标称直径:φ175

米

参照通用部分5.技术要求



6

电缆保护管-材质:CPVC,标称直径:φ200

米

参照通用部分5.技术要求



7

电缆保护管-材质:CPVC,内径:φ225

米

参照通用部分5.技术要求



8

电缆保护管-材质:CPVC,内径:φ250

米

参照通用部分5.技术要求



使用环境条件

典型使用环境条件见表2，特殊环境要求根据项目情况进行编制。

表2 使用环境条件表

序号

名称

单位

项目需求值

投标人响应值

1

环境温度

最高温度

℃

+40



最低温度

-40



最大温差

25



2

海拔

m

≤1000



3

日照

W/cm²

0.1



4

覆冰厚度

mm

20



5

最大风速

m/s

35



6

埋深

m

＜8





组件材料配置

表3为组件材料配置表，本表仅为格式，包括组件元件部件名称、型式规格参数、单位和数量等信息，具体内容根据招标项目情况进行编制。

表3 组件材料配置表

序号

名称

单位

型式、规格（项目需求值）

数量（项目需求值）

投标人保证值

1











2











3











4











5











注：本表为货物清单中采购数量单台套的配置。

供货一览表

表4为货物需求及供货范围一览表（如需）。该表为选填，具体内容根据招标项目情况进行编制，不得与ERP采购申请行项目中的需求数量产生冲突。

表4 货物需求及供货范围一览表（如需）

序号

名称

单位

招标人要求

投标人响应

型号和规格

数量

环刚度等级

数量

1



























……













图纸

对于技术规范书不易体现的接口尺寸、布置形式等情况需上传图纸的，可作为技术规范附件一同上传，图纸应采用dwg格式。
