# MPP电缆保护管检验报告内径250

检 验 报 告
No:2024100312005501712
样品名称：MPP电缆保护管
委托单位：河北泰昌电力器材科技有限公司
检验类别：型式检验
辽宁省产品质量监督检验院
国家建筑装修材料质量安全检验检测中心

辽宁省产品质量监督检验院
国家建筑装修材料质量安全检验检测中心
检 验 报 告
No:2024100312005501712 共4页 第1页
委托单位* 河北泰昌电力器材科技有限公司
检验类别 型式检验 样品编号 240JX501712
样品名称* MPP电缆保护管
生产单位* 河北泰昌电力器材科技有限公司
规格型号* DF 250×22×9000 SN40 MPP 样品等级* 合格品
样品数量 9米 批号/生产日期* ****
送 样 人* 晁坤琳 样品状态 样品完好，符合检验要求
送样日期 2024/03/20 检验期间 2024/03/21～03/22
检验依据
GB/T 8806-2008；QB/T 2803-2006；GB/T 1033.1-2008；GB/T 9647-2015；
GB/T 8804.3-2003；GB/T 14152-2001；YD/T 841.1-2016；GB/T 1633-2000；
GB/T 6671-2001；DL/T 802.1-2023
检验项目 密度等共13项
检验结论
依据GB/T 8806-2008、QB/T 2803-2006等标准检验，所检项目符合DL/T
802.7-2023标准要求，该样品合格。
（检验检测专用章）
签发日期：2024年03月25日
备 注 ****
批准: 审核： 编制:

辽宁省产品质量监督检验院
国家建筑装修材料质量安全检验检测中心
检 验 报 告
No:2024100312005501712 共4页 第2页
序号 检验项目 单位 标准要求 检验结果 单项
结论
1 颜色和外观 ****
导管颜色应均匀一致；导管内
外壁不应有气泡、裂口和明显
的痕纹、凹陷、杂质、分解变
色线及色泽不均等缺陷；导管
内壁应光滑、平整；导管端面
应切割平整并与轴线垂直。
符合要求 合格
2 尺寸
长度 mm ≥9000 9002 合格
平均内径 mm 250.0～251.5 250.0～250.2 合格
壁厚 mm
2.0
022
22.0～22.1 合格
不圆度 mm ≤4.2 0.2～0.4 合格
弯曲度 % ≤0.5 0.2 合格
3 密度 g/cm
3
0.89～0.93 0.903 合格
4 环刚度 kN/m
2
≥40 66.40 合格
5 压扁试验 **** 加载负荷至试样两内壁相碰，
试样不应出现破裂。 符合要求 合格
6 拉伸强度 MPa ≥25 25.4 合格

辽宁省产品质量监督检验院
国家建筑装修材料质量安全检验检测中心
检 验 报 告
No:2024100312005501712 共4页 第3页
序号 检验项目 单位 标准要求 检验结果 单项
结论
7 焊接强度 MPa ≥22.5 22.9 合格
8 断裂伸长率 % ≥150 176 合格
9 落锤冲击 ****
落锤质量15.0kg，冲击高度
1200mm，取10个试样，每个试样
冲击一次，冲击后10个试样中至
少有9个不破裂。
10个试样均未破裂 合格
10 静摩擦系数 **** ≤0.35 0.30 合格
11 维卡软化温度 ℃ ≥150 152 合格
12 纵向回缩率 % ≤3 1.4 合格
13 散热性能 ℃ 常温下放置规定的时间，导管
内、外壁温度均≤30℃。
内壁：26.2；26.2；25.9
内壁平均：26.1
外壁：25.3；25.5；25.3
外壁平均：25.4
合格
**************** 以下空白 ****************

No:2024100312005501712 共4页 第4页
声 明
1.报告无“检验检测专用章”无效，无骑缝章无效。
2.报告无编制/主检、审核、批准人签字无效。
3.报告一律打印，涂改无效。
4.委托方如对检验结果和报告有异议，应于收到检验报告之日起十五日内向本机
构提出书面异议申请，逾期不予受理。
5.委托检验报告仅适用于委托方提供并经本机构检验的样品。
6.本报告仅供委托方了解所委托检验样品的品质之用，检验检测数据、结果仅证
明样品所检验检测项目的符合性情况。
7.未经本机构批准，不得复制（全文复制除外）本报告。
8.检验报告中注“*”项内容均由委托方提供,本机构不负责确认。
国家建筑装修材料质量安全检验检测中心是经授权成立的国家产品质量检验
检测中心，在其授权的范围内开展检验检测业务，对外出具检验检测报告或证书
的法律责任由其法人单位辽宁省产品质量监督检验院（辽宁省消防技术检测站、
辽宁省烟花爆竹产品质量监督检验中心）承担。
通信地址：辽宁省沈阳市皇姑区崇山东路61号
实验室地址：沈阳市皇姑区崇山东路61号/沈阳市经济技术开发区沈西三东路2甲3
号
邮编：110032
报告查询电话：024-86610662
二维码查询方式：微信扫描后，点击界面右上角的“...”，选择“在浏览器中打
开”下载查询到的检验报告；或者直接选择手机浏览器中“扫一扫”功能扫描检
验报告二维码，可直接下载查询到检验报告。
业务电话：024-86620952；024-86618871
电子邮箱：lnszly_sy@126.com 传真：024-86621453
网址：www.liecc.com.cn
